0,   100.00, 31, 0, 1, 50.00     / PSS(R)E-31.0    MON, MAY 22 2017  21:05
2010年华中华北联网冬1217(正式发布)  CASE NO. 214 ,CONVERTED
BY APSAL, SHANDONG UNIVERSITY, ON 2010-03-22 07:57:04 PM
127100,'冀辛安51    ', 525.0000,3,   2,   2,   1,1.00000,   0.0000
129133,'冀黄骅51    ', 525.0000,2,   2,   2,   1,1.00000,  -8.4505
151801,'鲁安东站10.5',  10.5000,1,   7,  18,   1,0.93610, -13.0430
151802,'鲁安东站220 ', 230.0000,1,   7,  18,   1,0.94842,  -7.6449
151803,'鲁安东站2号 ',   1.0000,1,   7,  18,   1,0.91842, -13.0247
151804,'鲁安东站3号 ',   1.0000,1,   7,  18,   1,0.91838, -13.0385
151805,'鲁安丘站1号 ',   1.0000,1,   7,  18,   1,0.95061, -22.0778
151806,'鲁安丘站220 ', 230.0000,1,   7,  18,   1,0.96852, -17.7932
151807,'鲁安丘站2号 ',   1.0000,1,   7,  18,   1,0.95069, -22.0638
151808,'鲁安丘站35  ',  38.5000,1,   7,  18,   1,0.96090, -22.0861
151809,'鲁八角厂1号 ',  20.0000,2,   7,  18,   1,0.89545, -35.6210
151810,'鲁八角厂220 ', 230.0000,1,   7,  18,   1,0.89545, -35.6210
151812,'鲁八里站1号 ',   1.0000,1,   7,  18,   1,0.92709,  -8.0133
151813,'鲁八里站220 ', 230.0000,1,   7,  18,   1,0.95285,  -3.2277
151814,'鲁八里站2号 ',   1.0000,1,   7,  18,   1,0.92739,  -8.0747
151815,'鲁八里站35  ',  38.5000,1,   7,  18,   1,0.93312,  -8.0519
151816,'鲁白杨河厂02',   6.3000,1,   7,  18,   1,0.90249, -21.5665
151818,'鲁白杨河厂4 ',  13.8000,2,   7,  18,   1,0.91806, -19.1395
151819,'鲁白杨河厂4 ',   1.0000,1,   7,  18,   1,0.91806, -19.1395
151820,'鲁白杨河厂5 ',  13.8000,2,   7,  18,   1,0.91815, -19.1260
151821,'鲁白杨河厂5 ',   1.0000,1,   7,  18,   1,0.91815, -19.1260
151822,'鲁白杨河厂6 ',  20.0000,2,   7,  18,   1,1.00000,  -4.4692
151823,'鲁白杨河厂7 ',  20.0000,2,   7,  18,   1,0.93196, -16.3850
151825,'鲁白杨河甲22', 230.0000,1,   7,  18,   1,0.94479, -15.6284
151830,'鲁白杨河乙22', 230.0000,1,   7,  18,   1,0.94413, -15.6898
151833,'鲁白庄站1号 ',   1.0000,1,   7,  18,   1,0.92479, -13.8112
151834,'鲁白庄站220 ', 230.0000,1,   7,  18,   1,0.94489, -10.6589
151835,'鲁白庄站2号 ',   1.0000,1,   7,  18,   1,0.92489, -13.8054
151836,'鲁白庄站35  ',  38.5000,1,   7,  18,   1,0.92795, -13.8133
151837,'鲁百脉站1号 ',   1.0000,1,   7,  18,   1,0.93246, -21.3639
151838,'鲁百脉站220 ', 230.0000,1,   7,  18,   1,0.95687, -16.5502
151839,'鲁百脉站2号 ',   1.0000,1,   7,  18,   1,0.93244, -21.3682
151840,'鲁百脉站35  ',  38.5000,1,   7,  18,   1,0.93954, -21.3721
151841,'鲁宝都站1号 ',   1.0000,1,   7,  18,   1,0.94682, -24.7225
151842,'鲁宝都站220 ', 230.0000,1,   7,  18,   1,0.96162, -20.8926
151843,'鲁宝都站2号 ',   1.0000,1,   7,  18,   1,0.94520, -24.8215
151844,'鲁宝都站35  ',  38.5000,1,   7,  18,   1,0.95506, -24.7769
151845,'鲁宝泉站1号 ',   1.0000,1,   7,  18,   1,0.91432, -20.9072
151846,'鲁宝泉站220 ', 230.0000,1,   7,  18,   1,0.93721, -14.4080
151847,'鲁宝泉站2号 ',   1.0000,1,   7,  18,   1,0.91442, -20.8986
151848,'鲁宝泉站35  ',  38.5000,1,   7,  18,   1,0.92654, -20.9221
151849,'鲁北海站1号 ',   1.0000,1,   7,  18,   1,0.94366, -25.1635
151850,'鲁北海站220 ', 230.0000,1,   7,  18,   1,0.97044, -21.6121
151851,'鲁北海站35  ',  38.5000,1,   7,  18,   1,0.94366, -25.1635
151852,'鲁北马站1号 ',   1.0000,1,   7,  18,   1,0.89959, -35.2672
151853,'鲁北马站220 ', 230.0000,1,   7,  18,   1,0.91208, -33.2137
151854,'鲁北马站2号 ',   1.0000,1,   7,  18,   1,0.89959, -35.2672
151855,'鲁北马站35  ',  38.5000,1,   7,  18,   1,0.89959, -35.2672
151860,'鲁滨湖站220 ', 230.0000,1,   7,  18,   1,0.96937,  -3.3231
151861,'鲁滨湖站35  ',  38.5000,1,   7,  18,   1,0.96057,  -4.5044
151862,'鲁滨湖站3号 ',   1.0000,1,   7,  18,   1,0.96057,  -4.5044
151864,'鲁滨州站220 ', 230.0000,1,   7,  18,   1,0.98716, -17.8371
151866,'鲁滨州站353 ',  38.5000,1,   7,  18,   1,1.02177, -18.1691
151867,'鲁滨州站3号 ',   1.0000,1,   7,  18,   1,0.98617, -18.1413
151874,'鲁博山站1号 ',   1.0000,1,   7,  18,   1,0.91950, -20.8065
151875,'鲁博山站220 ', 230.0000,1,   7,  18,   1,0.94718, -15.7643
151876,'鲁博山站2号 ',   1.0000,1,   7,  18,   1,0.91954, -20.8073
151877,'鲁彩虹站10.5',  11.0000,1,   7,  18,   1,0.93593, -20.3623
151878,'鲁彩虹站1号 ',   1.0000,1,   7,  18,   1,0.93593, -20.3623
151879,'鲁彩虹站220 ', 230.0000,1,   7,  18,   1,0.94911, -18.4315
151880,'鲁蚕庄站1号 ',   1.0000,1,   7,  18,   1,0.89800, -37.1822
151881,'鲁蚕庄站220 ', 230.0000,1,   7,  18,   1,0.91342, -32.9062
151882,'鲁蚕庄站2号 ',   1.0000,1,   7,  18,   1,0.89826, -37.1861
151883,'鲁蚕庄站35  ',  38.5000,1,   7,  18,   1,0.90570, -37.1948
151884,'鲁苍山站1号 ',   1.0000,1,   7,  18,   1,0.93606, -18.8427
151885,'鲁苍山站220 ', 230.0000,1,   7,  18,   1,0.93163, -15.7609
151886,'鲁苍山站2号 ',   1.0000,1,   7,  18,   1,0.93575, -18.8976
151887,'鲁苍山站35  ',  38.5000,1,   7,  18,   1,0.95167, -18.8962
151888,'鲁曹城站1号 ',   1.0000,1,   7,  18,   1,0.92264, -17.1953
151889,'鲁曹城站220 ', 230.0000,1,   7,  18,   1,0.93497, -13.0214
151890,'鲁曹城站2号 ',   1.0000,1,   7,  18,   1,0.92323, -17.2664
151891,'鲁曹城站35  ',  38.5000,1,   7,  18,   1,0.93228, -17.2486
151892,'鲁昌邑站1号 ',   1.0000,1,   7,  18,   1,0.92248, -25.2484
151893,'鲁昌邑站220 ', 230.0000,1,   7,  18,   1,0.95561, -18.9619
151894,'鲁昌邑站2号 ',   1.0000,1,   7,  18,   1,0.92351, -25.1240
151895,'鲁昌邑站35  ',  38.5000,1,   7,  18,   1,0.93337, -25.2133
151896,'鲁长清站220 ', 230.0000,1,   7,  18,   1,0.96285, -13.9504
151897,'鲁长清站2号 ',   1.0000,1,   7,  18,   1,0.96136, -14.3031
151898,'鲁长清站352 ',  38.5000,1,   7,  18,   1,0.99397, -14.3238
151899,'鲁长清站353 ',  38.5000,1,   7,  18,   1,0.99571, -14.2503
151900,'鲁长清站3号 ',   1.0000,1,   7,  18,   1,0.96113, -14.2423
151906,'鲁长清站500 ', 525.0000,1,   7,  18,   1,0.97264, -10.2190
151907,'鲁长勺站11  ',  11.0000,1,   7,  18,   1,0.93810, -15.7449
151908,'鲁长勺站1号 ',   1.0000,1,   7,  18,   1,0.93829, -15.7218
151909,'鲁长勺站220 ', 230.0000,1,   7,  18,   1,0.95656, -13.3022
151910,'鲁长勺站2号 ',   1.0000,1,   7,  18,   1,0.93794, -15.7642
151911,'鲁常林站1号 ',   1.0000,1,   7,  18,   1,0.92078, -19.2563
151912,'鲁常林站220 ', 230.0000,1,   7,  18,   1,0.94271, -13.5415
151913,'鲁常林站35  ',  38.5000,1,   7,  18,   1,0.93535, -19.2830
151914,'鲁车道站1号 ',   1.0000,1,   7,  18,   1,0.90252, -34.1844
151915,'鲁车道站220 ', 230.0000,1,   7,  18,   1,0.92199, -30.1748
151916,'鲁车道站2号 ',   1.0000,1,   7,  18,   1,0.90188, -34.2431
151917,'鲁车道站35  ',  38.5000,1,   7,  18,   1,0.91006, -34.2297
151918,'鲁车王站1号 ',   1.0000,1,   7,  18,   1,0.96362, -21.3739
151919,'鲁车王站220 ', 230.0000,1,   7,  18,   1,0.97984, -18.9726
151920,'鲁车王站2号 ',   1.0000,1,   7,  18,   1,0.96380, -21.3863
151921,'鲁车王站35  ',  38.5000,1,   7,  18,   1,0.96675, -21.3807
151922,'鲁晨鸣3号中 ',   1.0000,1,   7,  18,   1,0.92735, -27.1445
151923,'鲁晨鸣热电11', 115.0000,1,   7,  18,   1,0.91286, -30.5049
151924,'鲁晨鸣热电22', 230.0000,1,   7,  18,   1,0.95598, -22.1161
151925,'鲁晨鸣热电3 ',  15.7500,2,   7,  18,   1,0.92735, -27.1445
151926,'鲁茌平厂01号',   1.0000,1,   7,  18,   1,0.91647, -12.7308
151927,'鲁茌平厂02号',   1.0000,1,   7,  18,   1,0.91647, -12.7308
151928,'鲁茌平厂110 ', 115.0000,1,   7,  18,   1,0.90341, -14.0912
151929,'鲁茌平厂220 ', 230.0000,1,   7,  18,   1,0.93000, -11.4113
151930,'鲁茌平厂35  ',  38.5000,1,   7,  18,   1,0.94955,  -8.6746
151931,'鲁茌平厂6.3 ',   6.3000,1,   7,  18,   1,0.91647, -12.7308
151932,'鲁茌平厂6号 ',  13.8000,2,   7,  18,   1,0.90341, -14.0912
151933,'鲁茌平厂7号 ',  13.8000,2,   7,  18,   1,0.94626,  -9.0153
151934,'鲁茌平厂7号 ',   1.0000,1,   7,  18,   1,0.94955,  -8.6746
151935,'鲁茌平厂8号 ',  13.8000,2,   7,  18,   1,0.91834, -12.1521
151936,'鲁茌平厂9号 ',  13.8000,2,   7,  18,   1,0.93000, -11.4113
151937,'鲁冲山站1号 ',   1.0000,1,   7,  18,   1,0.93493, -20.7164
151938,'鲁冲山站220 ', 230.0000,1,   7,  18,   1,0.95234, -15.5646
151939,'鲁冲山站35  ',  38.5000,1,   7,  18,   1,0.94699, -20.7505
151940,'鲁崇义站1号 ',   1.0000,1,   7,  18,   1,0.88083, -39.9508
151941,'鲁崇义站220 ', 230.0000,1,   7,  18,   1,0.88847, -37.1241
151942,'鲁崇义站2号 ',   1.0000,1,   7,  18,   1,0.88094, -39.9395
151943,'鲁崇义站35  ',  38.5000,1,   7,  18,   1,0.88554, -39.9530
151945,'鲁大安站1号 ',   1.0000,1,   7,  18,   1,0.95090,  -6.2885
151946,'鲁大安站220 ', 230.0000,1,   7,  18,   1,0.95949,  -3.7614
151947,'鲁大安站35  ',  38.5000,1,   7,  18,   1,0.95691,  -6.2960
151955,'鲁大兴站1号 ',   1.0000,1,   7,  18,   1,0.91578, -27.0562
151956,'鲁大兴站220 ', 230.0000,1,   7,  18,   1,0.94459, -20.1406
151958,'鲁大兴站35  ',  38.5000,1,   7,  18,   1,0.93033, -27.0811
151959,'鲁大杨站1号 ',   1.0000,1,   7,  18,   1,0.96879, -19.1376
151960,'鲁大杨站220 ', 230.0000,1,   7,  18,   1,0.98071, -16.5130
151961,'鲁大杨站35  ',  38.5000,1,   7,  18,   1,0.97484, -19.1350
151963,'鲁大泽站220 ', 230.0000,1,   7,  18,   1,0.97177, -21.2153
151964,'鲁大泽站2号 ',   1.0000,1,   7,  18,   1,0.96979, -21.5801
151966,'鲁大泽站352 ',  38.5000,1,   7,  18,   1,1.00916, -21.6047
151973,'鲁大泽站500 ', 525.0000,1,   7,  18,   1,0.97020, -18.9215
151974,'鲁大正站10.5',  10.5000,1,   7,  18,   1,0.92792, -24.8620
151976,'鲁大正站220 ', 230.0000,1,   7,  18,   1,0.95218, -17.7080
151977,'鲁大正站2号 ',   1.0000,1,   7,  18,   1,0.91022, -24.8527
151978,'鲁大庄站1号 ',   1.0000,1,   7,  18,   1,0.93673, -18.5029
151979,'鲁大庄站220 ', 230.0000,1,   7,  18,   1,0.96054, -14.6170
151980,'鲁大庄站2号 ',   1.0000,1,   7,  18,   1,0.93687, -18.4917
151981,'鲁大庄站35  ',  38.5000,1,   7,  18,   1,0.93950, -18.4937
151982,'鲁大庄站3号 ',   1.0000,1,   7,  18,   1,0.93684, -18.4773
151983,'鲁单城站1号 ',   1.0000,1,   7,  18,   1,0.91704, -17.9694
151984,'鲁单城站220 ', 230.0000,1,   7,  18,   1,0.92844, -13.5323
151985,'鲁单城站2号 ',   1.0000,1,   7,  18,   1,0.91628, -18.0442
151986,'鲁单城站35  ',  38.5000,1,   7,  18,   1,0.92504, -18.0191
151987,'鲁党家庄站10',  10.5000,1,   7,  18,   1,0.92977, -21.7270
151989,'鲁党家庄站1 ',   1.0000,1,   7,  18,   1,0.91296, -21.7073
151990,'鲁党家庄站22', 230.0000,1,   7,  18,   1,0.94020, -16.7362
151991,'鲁党家庄站2 ',   1.0000,1,   7,  18,   1,0.91295, -21.7066
151992,'鲁德州站220 ', 230.0000,1,   7,  18,   1,0.96772, -17.6411
151993,'鲁德州站2号 ',   1.0000,1,   7,  18,   1,0.96503, -18.2477
151994,'鲁德州站352 ',  38.5000,1,   7,  18,   1,0.99812, -18.2741
151995,'鲁德州站353 ',  38.5000,1,   7,  18,   1,0.96736, -18.2477
151996,'鲁德州站3号 ',   1.0000,1,   7,  18,   1,0.96736, -18.2477
152001,'鲁德州站500 ', 525.0000,1,   7,  18,   1,0.97535, -13.5683
152002,'鲁丁庄站1号 ',   1.0000,1,   7,  18,   1,0.97499, -23.7565
152003,'鲁丁庄站220 ', 230.0000,1,   7,  18,   1,0.98018, -23.0250
152004,'鲁丁庄站2号 ',   1.0000,1,   7,  18,   1,0.97499, -23.7565
152005,'鲁丁庄站35  ',  38.5000,1,   7,  18,   1,0.97499, -23.7565
152006,'鲁东城站10.5',  11.0000,1,   7,  18,   1,0.94943, -28.7964
152007,'鲁东城站1号 ',   1.0000,1,   7,  18,   1,0.94246, -28.6886
152008,'鲁东城站220 ', 230.0000,1,   7,  18,   1,0.97118, -23.9951
152009,'鲁东城站2号 ',   1.0000,1,   7,  18,   1,0.94227, -28.8867
152010,'鲁东港站11  ',  11.0000,1,   7,  18,   1,0.93672, -10.1374
152011,'鲁东港站1号 ',   1.0000,1,   7,  18,   1,0.93676, -10.1234
152012,'鲁东港站220 ', 230.0000,1,   7,  18,   1,0.95762,  -7.1450
152013,'鲁东港站2号 ',   1.0000,1,   7,  18,   1,0.93667, -10.1519
152014,'鲁东海厂01号',   6.3000,1,   7,  18,   1,0.87021, -37.7891
152015,'鲁东海厂02号',   6.3000,1,   7,  18,   1,0.87021, -37.7891
152016,'鲁东海厂02中',   6.3000,1,   7,  18,   1,0.87021, -37.7891
152017,'鲁东海厂1号 ',  13.8000,2,   7,  18,   1,0.87021, -37.7891
152018,'鲁东海厂220 ', 230.0000,1,   7,  18,   1,0.87021, -37.7891
152019,'鲁东海厂2号 ',  13.8000,2,   7,  18,   1,0.86330, -38.2769
152020,'鲁东海厂3号 ',  18.0000,2,   7,  18,   1,0.90831, -30.2001
152021,'鲁东海厂4号 ',  18.0000,2,   7,  18,   1,0.90831, -30.2001
152022,'鲁东海厂6.3 ',   6.3000,1,   7,  18,   1,0.87021, -37.7891
152023,'鲁东江站1号 ',   1.0000,1,   7,  18,   1,0.86026, -45.8466
152024,'鲁东江站220 ', 230.0000,1,   7,  18,   1,0.87571, -37.7159
152025,'鲁东江站2号 ',   1.0000,1,   7,  18,   1,0.85987, -45.9519
152026,'鲁东江站35  ',  38.5000,1,   7,  18,   1,0.87547, -45.9281
152027,'鲁东门站10.5',  10.5000,1,   7,  18,   1,0.95502, -22.3383
152028,'鲁东门站1号 ',   1.0000,1,   7,  18,   1,0.92966, -22.3908
152029,'鲁东门站220 ', 230.0000,1,   7,  18,   1,0.94797, -18.6930
152030,'鲁东门站2号 ',   1.0000,1,   7,  18,   1,0.92990, -22.2427
152032,'鲁东明站220 ', 230.0000,1,   7,  18,   1,0.95259, -10.5277
152033,'鲁东明站2号 ',   1.0000,1,   7,  18,   1,0.93565, -13.7131
152034,'鲁东明站35  ',  38.5000,1,   7,  18,   1,0.93969, -13.7180
152035,'鲁东明站3号 ',   1.0000,1,   7,  18,   1,0.93555, -13.7105
152037,'鲁董家站1号 ',   1.0000,1,   7,  18,   1,0.95480, -15.5816
152038,'鲁董家站220 ', 230.0000,1,   7,  18,   1,0.96258, -14.4738
152039,'鲁董家站2号 ',   1.0000,1,   7,  18,   1,0.95481, -15.5819
152040,'鲁董家站35  ',  38.5000,1,   7,  18,   1,0.95480, -15.5818
152041,'鲁杜庙站1号 ',   1.0000,1,   7,  18,   1,0.94624,  -6.7268
152042,'鲁杜庙站220 ', 230.0000,1,   7,  18,   1,0.96596,  -3.8580
152043,'鲁杜庙站2号 ',   1.0000,1,   7,  18,   1,0.94587,  -6.8002
152044,'鲁杜庙站35  ',  38.5000,1,   7,  18,   1,0.94606,  -6.7618
152046,'鲁杜庄站220 ', 230.0000,1,   7,  18,   1,0.95631, -10.1016
152047,'鲁杜庄站35  ',  38.5000,1,   7,  18,   1,0.95464, -12.9346
152048,'鲁杜庄站3号 ',   1.0000,1,   7,  18,   1,0.94848, -12.9255
152049,'鲁端庄站1号 ',   1.0000,1,   7,  18,   1,0.92822, -12.8644
152050,'鲁端庄站220 ', 230.0000,1,   7,  18,   1,0.94641,  -9.6380
152051,'鲁端庄站2号 ',   1.0000,1,   7,  18,   1,0.92902, -12.7651
152052,'鲁端庄站35  ',  38.5000,1,   7,  18,   1,0.94831, -12.8567
152053,'鲁法家站11  ',  11.0000,1,   7,  18,   1,0.92251, -24.6049
152054,'鲁法家站1号 ',   1.0000,1,   7,  18,   1,0.90648, -24.3364
152055,'鲁法家站220 ', 230.0000,1,   7,  18,   1,0.94166, -18.0697
152056,'鲁法家站2号 ',   1.0000,1,   7,  18,   1,0.90361, -24.8147
152058,'鲁方下站1号 ',   1.0000,1,   7,  18,   1,0.93135, -16.6791
152059,'鲁方下站220 ', 230.0000,1,   7,  18,   1,0.95228, -13.2318
152060,'鲁方下站2号 ',   1.0000,1,   7,  18,   1,0.93154, -16.6813
152061,'鲁仿山站1号 ',   1.0000,1,   7,  18,   1,0.95291, -12.4989
152062,'鲁仿山站220 ', 230.0000,1,   7,  18,   1,0.95789,  -9.8945
152063,'鲁仿山站2号 ',   1.0000,1,   7,  18,   1,0.95287, -12.5396
152064,'鲁仿山站35  ',  38.5000,1,   7,  18,   1,0.95827, -12.5307
152066,'鲁飞鹰站10.5',  11.0000,1,   7,  18,   1,0.93167, -20.6501
152067,'鲁飞鹰站1号 ',   1.0000,1,   7,  18,   1,0.93167, -20.6501
152068,'鲁飞鹰站220 ', 230.0000,1,   7,  18,   1,0.95180, -17.8337
152069,'鲁飞鹰站2号 ',   1.0000,1,   7,  18,   1,0.93167, -20.6501
152070,'鲁费县厂01号',   6.3000,1,   7,  18,   1,0.97021,  -6.2405
152071,'鲁费县厂01中',   6.3000,1,   7,  18,   1,0.97021,  -6.2405
152072,'鲁费县厂02号',  10.0000,1,   7,  18,   1,0.97021,  -6.2405
152073,'鲁费县厂10  ',  10.5000,1,   7,  18,   1,0.97021,  -6.2405
152074,'鲁费县厂1号 ',  22.0000,2,   7,  18,   1,1.00000,   2.8837
152075,'鲁费县厂220 ', 230.0000,1,   7,  18,   1,0.97021,  -6.2405
152076,'鲁费县厂2号 ',  22.0000,2,   7,  18,   1,1.00000,   2.8837
152077,'鲁费县厂6.3 ',   6.3000,1,   7,  18,   1,0.97021,  -6.2405
152078,'鲁丰粟站1号 ',   1.0000,1,   7,  18,   1,0.88926, -36.3737
152079,'鲁丰粟站220 ', 230.0000,1,   7,  18,   1,0.90109, -34.3848
152080,'鲁丰粟站2号 ',   1.0000,1,   7,  18,   1,0.88926, -36.3737
152081,'鲁丰粟站35  ',  38.5000,1,   7,  18,   1,0.88926, -36.3737
152082,'鲁丰台站1号 ',   1.0000,1,   7,  18,   1,0.93563, -26.0208
152083,'鲁丰台站220 ', 230.0000,1,   7,  18,   1,0.97186, -21.4360
152084,'鲁丰台站35  ',  38.5000,1,   7,  18,   1,0.93563, -26.0208
152085,'鲁凤凰站1号 ',   1.0000,1,   7,  18,   1,0.93869,  -6.4928
152086,'鲁凤凰站220 ', 230.0000,1,   7,  18,   1,0.96704,  -2.7052
152087,'鲁凤凰站2号 ',   1.0000,1,   7,  18,   1,0.93784,  -6.6147
152088,'鲁凤凰站35  ',  38.5000,1,   7,  18,   1,0.93823,  -6.5578
152089,'鲁凤林站11  ',  11.0000,1,   7,  18,   1,0.89085, -36.0248
152090,'鲁凤林站1号 ',   1.0000,1,   7,  18,   1,0.88752, -35.9588
152091,'鲁凤林站220 ', 230.0000,1,   7,  18,   1,0.92356, -29.9564
152092,'鲁凤林站2号 ',   1.0000,1,   7,  18,   1,0.88716, -36.0760
152093,'鲁佛山站1号 ',   1.0000,1,   7,  18,   1,0.97069,  -8.5985
152094,'鲁佛山站220 ', 230.0000,1,   7,  18,   1,0.97354,  -6.2182
152095,'鲁佛山站2号 ',   1.0000,1,   7,  18,   1,0.97063,  -8.6021
152096,'鲁佛山站35  ',  38.5000,1,   7,  18,   1,0.97985,  -8.6125
152097,'鲁福山站1号 ',   1.0000,1,   7,  18,   1,0.86795, -42.1052
152098,'鲁福山站220 ', 230.0000,1,   7,  18,   1,0.89015, -36.6003
152099,'鲁福山站2号 ',   1.0000,1,   7,  18,   1,0.86791, -42.1044
152100,'鲁福山站35  ',  38.5000,1,   7,  18,   1,0.87252, -42.1306
152101,'鲁福山站3号 ',   1.0000,1,   7,  18,   1,0.86730, -42.1460
152102,'鲁付家站1号 ',   1.0000,1,   7,  18,   1,0.91129, -23.6825
152103,'鲁付家站2号 ',   1.0000,1,   7,  18,   1,0.91128, -23.6470
152104,'鲁岗嵛站10.5',  10.5000,1,   7,  18,   1,0.88849, -40.0369
152105,'鲁岗嵛站1号 ',   1.0000,1,   7,  18,   1,0.87938, -40.0382
152106,'鲁岗嵛站220 ', 230.0000,1,   7,  18,   1,0.89050, -36.5999
152107,'鲁岗嵛站2号 ',   1.0000,1,   7,  18,   1,0.87931, -40.0334
152108,'鲁岗嵛站3号 ',   1.0000,1,   7,  18,   1,0.87848, -40.0114
152109,'鲁钢城站1号 ',   1.0000,1,   7,  18,   1,0.94810, -14.2400
152110,'鲁钢城站220 ', 230.0000,1,   7,  18,   1,0.95766, -12.2016
152111,'鲁钢城站2号 ',   1.0000,1,   7,  18,   1,0.94835, -14.2158
152112,'鲁钢城站35  ',  38.5000,1,   7,  18,   1,0.95233, -14.2155
152113,'鲁钢城站3号 ',   1.0000,1,   7,  18,   1,0.94856, -14.1749
152114,'鲁高密站1号 ',   1.0000,1,   7,  18,   1,0.93392, -25.0881
152115,'鲁高密站220 ', 230.0000,1,   7,  18,   1,0.96818, -19.4636
152116,'鲁高密站2号 ',   1.0000,1,   7,  18,   1,0.93484, -25.1158
152117,'鲁高密站35  ',  38.5000,1,   7,  18,   1,0.94199, -25.1101
152118,'鲁高新站10.5',  10.5000,1,   7,  18,   1,0.92310,  -8.4887
152119,'鲁高新站1号 ',   1.0000,1,   7,  18,   1,0.92364,  -8.4073
152120,'鲁高新站220 ', 230.0000,1,   7,  18,   1,0.96148,  -3.0581
152121,'鲁高新站2号 ',   1.0000,1,   7,  18,   1,0.92252,  -8.5764
152122,'鲁高余站220 ', 230.0000,1,   7,  18,   1,0.97647,  -5.1087
152123,'鲁高余站2号 ',   1.0000,1,   7,  18,   1,0.95941,  -7.9146
152124,'鲁高余站35  ',  38.5000,1,   7,  18,   1,0.96445,  -7.9240
152125,'鲁高余站3号 ',   1.0000,1,   7,  18,   1,0.95941,  -7.9166
152126,'鲁耿庄站1号 ',   1.0000,1,   7,  18,   1,0.92507, -18.5501
152127,'鲁耿庄站220 ', 230.0000,1,   7,  18,   1,0.93512, -12.1183
152128,'鲁耿庄站2号 ',   1.0000,1,   7,  18,   1,0.92608, -18.3911
152129,'鲁耿庄站35  ',  38.5000,1,   7,  18,   1,0.94922, -18.5181
152130,'鲁古柳站1号 ',   1.0000,1,   7,  18,   1,0.90670, -33.7832
152131,'鲁古柳站220 ', 230.0000,1,   7,  18,   1,0.92608, -29.2183
152132,'鲁古柳站2号 ',   1.0000,1,   7,  18,   1,0.90646, -33.7858
152133,'鲁古柳站35  ',  38.5000,1,   7,  18,   1,0.91389, -33.7955
152134,'鲁官路站1号 ',   1.0000,1,   7,  18,   1,0.93099, -25.0861
152135,'鲁官路站220 ', 230.0000,1,   7,  18,   1,0.96669, -19.9195
152137,'鲁官路站35  ',  38.5000,1,   7,  18,   1,0.93099, -25.0861
152141,'鲁光岳站1号 ',   1.0000,1,   7,  18,   1,0.94402,  -8.9397
152142,'鲁光岳站220 ', 230.0000,1,   7,  18,   1,0.95872,  -7.1672
152143,'鲁光岳站2号 ',   1.0000,1,   7,  18,   1,0.94402,  -8.9397
152144,'鲁光岳站35  ',  38.5000,1,   7,  18,   1,0.94402,  -8.9397
152147,'鲁光州站220 ', 230.0000,1,   7,  18,   1,0.92650, -30.0495
152154,'鲁光州站500 ', 525.0000,1,   7,  18,   1,0.96718, -21.3396
152155,'鲁广利站1号 ',   1.0000,1,   7,  18,   1,0.96362, -25.1513
152156,'鲁广利站220 ', 230.0000,1,   7,  18,   1,0.97431, -23.6890
152157,'鲁广利站2号 ',   1.0000,1,   7,  18,   1,0.96362, -25.1513
152158,'鲁广利站35  ',  38.5000,1,   7,  18,   1,0.96362, -25.1513
152159,'鲁广源站1号 ',   1.0000,1,   7,  18,   1,0.94688, -26.9310
152160,'鲁广源站220 ', 230.0000,1,   7,  18,   1,0.96327, -22.5884
152161,'鲁广源站2号 ',   1.0000,1,   7,  18,   1,0.94675, -26.9860
152162,'鲁广源站35  ',  38.5000,1,   7,  18,   1,0.95595, -26.9731
152163,'鲁郭集站1号 ',   1.0000,1,   7,  18,   1,0.97230, -22.1169
152164,'鲁郭集站220 ', 230.0000,1,   7,  18,   1,0.98292, -18.4167
152165,'鲁郭集站2号 ',   1.0000,1,   7,  18,   1,0.97278, -22.1143
152166,'鲁郭集站35  ',  38.5000,1,   7,  18,   1,0.98371, -22.1301
152167,'鲁果里站1号 ',   1.0000,1,   7,  18,   1,0.94900, -26.7152
152168,'鲁果里站220 ', 230.0000,1,   7,  18,   1,0.97464, -21.7321
152169,'鲁果里站35  ',  38.5000,1,   7,  18,   1,0.95583, -26.7233
152170,'鲁海发站10.5',  10.5000,1,   7,  18,   1,0.92050, -30.8122
152171,'鲁海发站1号 ',   1.0000,1,   7,  18,   1,0.91816, -30.7632
152172,'鲁海发站220 ', 230.0000,1,   7,  18,   1,0.93178, -28.1827
152173,'鲁海发站2号 ',   1.0000,1,   7,  18,   1,0.91743, -30.8162
152174,'鲁海河站1号 ',   1.0000,1,   7,  18,   1,0.95112, -22.6036
152175,'鲁海河站220 ', 230.0000,1,   7,  18,   1,0.96171, -19.4353
152176,'鲁海河站2号 ',   1.0000,1,   7,  18,   1,0.95112, -22.6036
152177,'鲁海河站35  ',  38.5000,1,   7,  18,   1,0.95785, -22.6126
152178,'鲁寒亭站10.5',  10.5000,1,   7,  18,   1,0.94579, -20.8434
152179,'鲁寒亭站1号 ',   1.0000,1,   7,  18,   1,0.94617, -20.8108
152180,'鲁寒亭站220 ', 230.0000,1,   7,  18,   1,0.96725, -18.0152
152181,'鲁寒亭站2号 ',   1.0000,1,   7,  18,   1,0.94546, -20.8722
152182,'鲁韩仓站1号 ',   1.0000,1,   7,  18,   1,0.91793, -23.2988
152183,'鲁韩仓站220 ', 230.0000,1,   7,  18,   1,0.94857, -18.2188
152184,'鲁韩仓站2号 ',   1.0000,1,   7,  18,   1,0.91793, -23.2988
152185,'鲁韩仓站35  ',  38.5000,1,   7,  18,   1,0.91793, -23.2988
152186,'鲁菏泽厂01号',   6.3000,1,   7,  18,   1,0.96526,  -9.8578
152187,'鲁菏泽厂02号',   6.3000,1,   7,  18,   1,0.96526,  -9.8578
152188,'鲁菏泽厂02中',   6.3000,1,   7,  18,   1,0.96526,  -9.8578
152189,'鲁菏泽厂03号',   6.3000,1,   7,  18,   1,0.96526,  -9.8578
152190,'鲁菏泽厂03中',   6.3000,1,   7,  18,   1,0.96526,  -9.8578
152191,'鲁菏泽厂1号 ',  13.8000,2,   7,  18,   1,0.98750,  -7.4148
152192,'鲁菏泽厂1号 ',   1.0000,1,   7,  18,   1,0.98863,  -7.1483
152193,'鲁菏泽厂220 ', 230.0000,1,   7,  18,   1,0.96174,  -9.2361
152194,'鲁菏泽厂2号 ',  13.8000,2,   7,  18,   1,0.98745,  -7.4025
152195,'鲁菏泽厂2号 ',   1.0000,1,   7,  18,   1,0.98885,  -7.1141
152196,'鲁菏泽厂3号 ',  20.0000,2,   7,  18,   1,1.00000,  -3.0747
152197,'鲁菏泽厂4号 ',  20.0000,2,   7,  18,   1,0.95367,  -9.7030
152198,'鲁菏泽厂5号 ',  20.0000,2,   7,  18,   1,1.00000,  -1.3473
152199,'鲁菏泽厂6.3 ',   6.3000,1,   7,  18,   1,0.96526,  -9.8578
152200,'鲁菏泽厂6号 ',  20.0000,2,   7,  18,   1,0.95252,  -9.7680
152201,'鲁恒顺站110 ', 115.0000,1,   7,  18,   1,0.87133, -42.8717
152202,'鲁恒顺站1号 ',   1.0000,1,   7,  18,   1,0.86996, -43.0583
152203,'鲁恒顺站220 ', 230.0000,1,   7,  18,   1,0.87296, -37.9980
152204,'鲁恒顺站2号 ',   1.0000,1,   7,  18,   1,0.86975, -43.0916
152205,'鲁恒顺站35  ',  38.5000,1,   7,  18,   1,0.89186, -43.0674
152206,'鲁恒顺站3号 ',   1.0000,1,   7,  18,   1,0.87000, -43.0525
152207,'鲁红庙站1号 ',   1.0000,1,   7,  18,   1,0.98055, -13.1994
152208,'鲁红庙站220 ', 230.0000,1,   7,  18,   1,0.97895,  -9.4178
152209,'鲁红庙站2号 ',   1.0000,1,   7,  18,   1,0.97997, -13.2565
152210,'鲁红庙站35  ',  38.5000,1,   7,  18,   1,0.99640, -13.2282
152211,'鲁宏图站1号 ',   1.0000,1,   7,  18,   1,0.96168, -19.9690
152212,'鲁宏图站220 ', 230.0000,1,   7,  18,   1,0.98332, -17.1528
152213,'鲁宏图站35  ',  38.5000,1,   7,  18,   1,0.96168, -19.9690
152215,'鲁后村站220 ', 230.0000,1,   7,  18,   1,0.95971,  -6.0654
152216,'鲁后村站35  ',  38.5000,1,   7,  18,   1,0.94516,  -7.9774
152217,'鲁后村站3号 ',   1.0000,1,   7,  18,   1,0.94516,  -7.9774
152218,'鲁虎山站1号 ',   1.0000,1,   7,  18,   1,0.95357, -27.9521
152219,'鲁虎山站220 ', 230.0000,1,   7,  18,   1,0.95778, -24.2916
152220,'鲁虎山站2号 ',   1.0000,1,   7,  18,   1,0.95368, -27.8912
152221,'鲁虎山站35  ',  38.5000,1,   7,  18,   1,0.96672, -27.9278
152222,'鲁虎山站3号 ',   1.0000,1,   7,  18,   1,0.95262, -27.9197
152224,'鲁华德厂01号',   6.3000,1,   7,  18,   1,0.97471, -17.5134
152225,'鲁华德厂01中',   6.3000,1,   7,  18,   1,0.97471, -17.5134
152226,'鲁华德厂02号',   6.3000,1,   7,  18,   1,0.97471, -17.5134
152227,'鲁华德厂02中',   6.3000,1,   7,  18,   1,0.97471, -17.5134
152228,'鲁华德厂03号',   6.3000,1,   7,  18,   1,0.97471, -17.5134
152229,'鲁华德厂03中',   6.3000,1,   7,  18,   1,0.97471, -17.5134
152230,'鲁华德厂1号 ',  20.0000,2,   7,  18,   1,0.97471, -17.5134
152231,'鲁华德厂220 ', 230.0000,1,   7,  18,   1,0.97471, -17.5134
152232,'鲁华德厂2号 ',  20.0000,2,   7,  18,   1,0.97471, -17.5134
152233,'鲁华德厂35  ',  38.5000,1,   7,  18,   1,0.97496, -17.8284
152234,'鲁华德厂3号 ',  20.0000,2,   7,  18,   1,1.00000, -11.3498
152235,'鲁华德厂4号 ',  20.0000,2,   7,  18,   1,1.00000,  -6.3948
152241,'鲁华德厂500 ', 525.0000,1,   7,  18,   1,0.98248, -13.4848
152242,'鲁华德厂5号 ',  23.0000,2,   7,  18,   1,1.00000,  -7.1019
152243,'鲁华德厂6.3 ',   6.3000,1,   7,  18,   1,0.97471, -17.5134
152244,'鲁华德厂6号 ',  23.0000,2,   7,  18,   1,0.97589, -13.8583
152245,'鲁华德厂联变',   1.0000,1,   7,  18,   1,0.97496, -17.8284
152249,'鲁华宇厂01号',   1.0000,1,   7,  18,   1,0.93513, -11.0005
152250,'鲁华宇厂01中',   6.3000,1,   7,  18,   1,0.93513, -11.0005
152251,'鲁华宇厂1号 ',  13.8000,2,   7,  18,   1,0.99000,  -2.7670
152252,'鲁华宇厂220 ', 230.0000,1,   7,  18,   1,0.93513, -11.0005
152253,'鲁华宇厂2号 ',  13.8000,2,   7,  18,   1,0.99416,  -2.8014
152254,'鲁华宇厂3号 ',  13.8000,2,   7,  18,   1,0.92297, -11.8934
152256,'鲁华宇厂6.3 ',   6.3000,1,   7,  18,   1,0.93513, -11.0005
152258,'鲁滨州站500 ', 525.0000,1,   7,  18,   1,0.98599, -15.2550
152259,'鲁化工站220 ', 230.0000,1,   7,  18,   1,0.96467, -22.8044
152260,'鲁化工站2号 ',   1.0000,1,   7,  18,   1,0.95891, -25.1899
152261,'鲁化工站35  ',  38.5000,1,   7,  18,   1,0.96493, -25.2020
152262,'鲁化工站3号 ',   1.0000,1,   7,  18,   1,0.95888, -25.1963
152263,'鲁桓台站1号 ',   1.0000,1,   7,  18,   1,0.93577, -28.8366
152264,'鲁桓台站220 ', 230.0000,1,   7,  18,   1,0.97126, -22.2187
152265,'鲁桓台站2号 ',   1.0000,1,   7,  18,   1,0.93760, -28.8610
152266,'鲁桓台站35  ',  38.5000,1,   7,  18,   1,0.94890, -28.8674
152267,'鲁黄埠岭站1 ',   1.0000,1,   7,  18,   1,0.93949, -28.7173
152268,'鲁黄埠岭站22', 230.0000,1,   7,  18,   1,0.95904, -23.7079
152269,'鲁黄埠岭站2 ',   1.0000,1,   7,  18,   1,0.93927, -28.7545
152270,'鲁黄埠岭站35',  38.5000,1,   7,  18,   1,0.96382, -28.7622
152271,'鲁黄岛厂01号',   6.3000,1,   7,  18,   1,0.94705, -20.6805
152272,'鲁黄岛厂02号',   1.0000,1,   7,  18,   1,0.94721, -20.6512
152273,'鲁黄岛厂02中',   6.3000,1,   7,  18,   1,0.94721, -20.6512
152274,'鲁黄岛厂03号',   1.0000,1,   7,  18,   1,0.96328, -18.0813
152275,'鲁黄岛厂03中',   6.3000,1,   7,  18,   1,0.96328, -18.0813
152276,'鲁黄岛厂1号 ',  13.8000,1,   7,  18,   1,0.95289, -19.7314
152277,'鲁黄岛厂1号 ',   1.0000,1,   7,  18,   1,0.95289, -19.7314
152278,'鲁黄岛厂220 ', 230.0000,1,   7,  18,   1,0.96365, -18.0916
152279,'鲁黄岛厂2号 ',  13.8000,1,   7,  18,   1,0.95302, -19.7032
152280,'鲁黄岛厂2号 ',   1.0000,1,   7,  18,   1,0.95302, -19.7032
152281,'鲁黄岛厂3号 ',  15.0000,2,   7,  18,   1,1.00000, -11.9023
152282,'鲁黄岛厂4号 ',  15.0000,2,   7,  18,   1,1.00000, -11.9023
152283,'鲁黄岛厂5号 ',  20.0000,2,   7,  18,   1,1.00000,  -0.2603
152284,'鲁黄岛厂5号 ', 230.0000,1,   7,  18,   1,0.97832,  -7.8287
152285,'鲁黄岛厂6.3 ',   6.3000,1,   7,  18,   1,0.95699, -19.0235
152286,'鲁黄岛厂6号 ',  20.0000,2,   7,  18,   1,1.00000,  -0.8757
152287,'鲁黄岛厂6号 ', 230.0000,1,   7,  18,   1,0.97791,  -8.4470
152288,'鲁黄台厂02号',   6.3000,1,   7,  18,   1,0.94987, -18.2978
152289,'鲁黄台厂02中',   6.3000,1,   7,  18,   1,0.94987, -18.2978
152290,'鲁黄台厂10号',  20.0000,2,   7,  18,   1,0.94987, -18.2978
152291,'鲁黄台厂220 ', 230.0000,1,   7,  18,   1,0.94987, -18.2978
152294,'鲁黄台厂6.3 ',   6.3000,1,   7,  18,   1,0.94987, -18.2978
152297,'鲁黄台厂7号 ',  18.0000,2,   7,  18,   1,1.00000, -11.4815
152298,'鲁黄台厂8号 ',  18.0000,2,   7,  18,   1,0.94229, -18.7385
152299,'鲁黄台厂9号 ',  18.0000,2,   7,  18,   1,0.94987, -18.2978
152300,'鲁汇河站1号 ',   1.0000,1,   7,  18,   1,0.94701, -14.8060
152301,'鲁汇河站220 ', 230.0000,1,   7,  18,   1,0.95401, -13.8104
152302,'鲁汇河站2号 ',   1.0000,1,   7,  18,   1,0.94692, -14.8192
152303,'鲁汇河站35  ',  38.5000,1,   7,  18,   1,0.94696, -14.8125
152304,'鲁汇鑫站1号 ',   1.0000,1,   7,  18,   1,0.92748, -13.9123
152305,'鲁汇鑫站220 ', 230.0000,1,   7,  18,   1,0.93750, -11.3593
152306,'鲁汇鑫站2号 ',   1.0000,1,   7,  18,   1,0.92726, -13.9641
152307,'鲁汇鑫站35  ',  38.5000,1,   7,  18,   1,0.93170, -13.9450
152308,'鲁惠沣站10.5',  11.0000,1,   7,  18,   1,0.94007, -21.5244
152309,'鲁惠沣站1号 ',   1.0000,1,   7,  18,   1,0.92209, -21.5164
152310,'鲁惠沣站220 ', 230.0000,1,   7,  18,   1,0.94061, -17.6223
152311,'鲁即墨站1号 ',   1.0000,1,   7,  18,   1,0.94976, -26.2850
152312,'鲁即墨站220 ', 230.0000,1,   7,  18,   1,0.97010, -22.9398
152313,'鲁即墨站2号 ',   1.0000,1,   7,  18,   1,0.95120, -26.1031
152314,'鲁即墨站35  ',  38.5000,1,   7,  18,   1,0.95489, -26.1970
152315,'鲁济南站1号 ',   1.0000,1,   7,  18,   1,0.95378, -17.9461
152316,'鲁济南站220 ', 230.0000,1,   7,  18,   1,0.95533, -17.4191
152317,'鲁济南站351 ',  38.5000,1,   7,  18,   1,0.95378, -17.9461
152318,'鲁济南站353 ',  38.5000,1,   7,  18,   1,1.03269, -18.0071
152319,'鲁济南站3号 ',   1.0000,1,   7,  18,   1,0.95008, -17.9440
152325,'鲁济南站500 ', 525.0000,1,   7,  18,   1,0.97539, -12.6472
152326,'鲁济宁厂1号 ',  10.5000,2,   7,  18,   1,1.00000,   9.0767
152328,'鲁济宁厂220 ', 230.0000,1,   7,  18,   1,0.96800,  -2.3304
152329,'鲁济宁厂2号 ',  10.5000,2,   7,  18,   1,1.00000,   9.0767
152334,'鲁济宁厂5号 ',  13.8000,2,   7,  18,   1,0.98953,  -0.5102
152335,'鲁济宁厂5号 ',   1.0000,1,   7,  18,   1,0.99251,  -0.1211
152336,'鲁济宁厂6号 ',  13.8000,2,   7,  18,   1,0.96132,  -2.7565
152339,'鲁嘉祥厂1号 ',  22.0000,2,   7,  18,   1,0.99000,   2.4211
152340,'鲁嘉祥厂2号 ',  22.0000,2,   7,  18,   1,0.98011,  -5.8720
152341,'鲁嘉祥厂500 ', 525.0000,1,   7,  18,   1,0.98905,  -5.3716
152342,'鲁嘉祥站1号 ',   1.0000,1,   7,  18,   1,0.92401, -10.9510
152343,'鲁嘉祥站220 ', 230.0000,1,   7,  18,   1,0.96196,  -5.2760
152344,'鲁嘉祥站35  ',  38.5000,1,   7,  18,   1,0.92401, -10.9510
152345,'鲁贾庄站220 ', 230.0000,1,   7,  18,   1,0.96461, -18.4838
152346,'鲁贾庄站2号 ',   1.0000,1,   7,  18,   1,0.93178, -23.8829
152347,'鲁贾庄站35  ',  38.5000,1,   7,  18,   1,0.93680, -23.8483
152348,'鲁贾庄站3号 ',   1.0000,1,   7,  18,   1,0.93243, -23.8034
152349,'鲁建国站1号 ',   1.0000,1,   7,  18,   1,0.94040,  -8.1561
152350,'鲁建国站220 ', 230.0000,1,   7,  18,   1,0.96205,  -5.1256
152351,'鲁建国站2号 ',   1.0000,1,   7,  18,   1,0.93992,  -8.2218
152352,'鲁建国站35  ',  38.5000,1,   7,  18,   1,0.94016,  -8.1885
152353,'鲁江泉热电1 ',  13.8000,2,   7,  18,   1,0.98746,  -9.2194
152354,'鲁江泉热电1 ',   1.0000,1,   7,  18,   1,0.99099,  -8.7081
152355,'鲁江泉热电22', 230.0000,1,   7,  18,   1,0.94585, -13.5755
152356,'鲁江泉热电2 ',  13.8000,2,   7,  18,   1,0.98746,  -9.2194
152357,'鲁江泉热电2 ',   1.0000,1,   7,  18,   1,0.99099,  -8.7081
152358,'鲁江泉热电35',  38.5000,1,   7,  18,   1,0.97430, -10.6728
152359,'鲁江泉热电3 ',  13.8000,2,   7,  18,   1,0.95990, -11.9494
152360,'鲁江泉热电3 ',   1.0000,1,   7,  18,   1,0.95952, -11.9816
152361,'鲁蒋庄站1号 ',   1.0000,1,   7,  18,   1,0.92619, -16.6045
152362,'鲁蒋庄站220 ', 230.0000,1,   7,  18,   1,0.94249, -10.8687
152363,'鲁蒋庄站2号 ',   1.0000,1,   7,  18,   1,0.92733, -16.4744
152364,'鲁蒋庄站35  ',  38.5000,1,   7,  18,   1,0.94020, -16.5630
152365,'鲁胶州站1号 ',   1.0000,1,   7,  18,   1,0.93858, -24.6996
152366,'鲁胶州站220 ', 230.0000,1,   7,  18,   1,0.96423, -20.6220
152367,'鲁胶州站2号 ',   1.0000,1,   7,  18,   1,0.93796, -24.8131
152368,'鲁胶州站35  ',  38.5000,1,   7,  18,   1,0.94056, -24.7594
152369,'鲁接庄站1号 ',   1.0000,1,   7,  18,   1,0.93687,  -6.3819
152370,'鲁接庄站220 ', 230.0000,1,   7,  18,   1,0.96325,  -2.4474
152371,'鲁接庄站2号 ',   1.0000,1,   7,  18,   1,0.93772,  -6.1483
152372,'鲁接庄站35  ',  38.5000,1,   7,  18,   1,0.93750,  -6.2098
152373,'鲁金岭站220 ', 230.0000,1,   7,  18,   1,0.96556, -22.7026
152374,'鲁金岭站35  ',  38.5000,1,   7,  18,   1,0.94566, -27.7750
152375,'鲁金岭站3号 ',   1.0000,1,   7,  18,   1,0.93961, -27.7667
152376,'鲁金阳站1号 ',   1.0000,1,   7,  18,   1,0.95455, -11.1975
152377,'鲁金阳站220 ', 230.0000,1,   7,  18,   1,0.97490,  -7.2756
152378,'鲁金阳站2号 ',   1.0000,1,   7,  18,   1,0.95476, -11.1353
152379,'鲁金阳站35  ',  38.5000,1,   7,  18,   1,0.96097, -11.1720
152380,'鲁景阳站1号 ',   1.0000,1,   7,  18,   1,0.92894, -13.6016
152381,'鲁景阳站220 ', 230.0000,1,   7,  18,   1,0.94188,  -9.8240
152382,'鲁景阳站35  ',  38.5000,1,   7,  18,   1,0.93904, -13.5830
152383,'鲁九分厂站1 ',   1.0000,1,   7,  18,   1,0.95242, -30.2753
152384,'鲁九分厂站22', 230.0000,1,   7,  18,   1,0.95971, -25.6522
152385,'鲁九分厂站2 ',   1.0000,1,   7,  18,   1,0.95320, -30.1627
152386,'鲁九分厂站35',  38.5000,1,   7,  18,   1,0.96726, -30.3453
152387,'鲁九分厂站3 ',   1.0000,1,   7,  18,   1,0.94946, -30.5296
152388,'鲁九莲站1号 ',   1.0000,1,   7,  18,   1,0.92358, -16.3854
152389,'鲁九莲站220 ', 230.0000,1,   7,  18,   1,0.94388, -10.9454
152390,'鲁九莲站2号 ',   1.0000,1,   7,  18,   1,0.92265, -16.5385
152391,'鲁九莲站35  ',  38.5000,1,   7,  18,   1,0.93544, -16.4829
152392,'鲁莒州站1号 ',   1.0000,1,   7,  18,   1,0.91646, -18.7617
152393,'鲁莒州站220 ', 230.0000,1,   7,  18,   1,0.92820, -13.7911
152394,'鲁莒州站2号 ',   1.0000,1,   7,  18,   1,0.91657, -18.6773
152395,'鲁莒州站35  ',  38.5000,1,   7,  18,   1,0.92845, -18.7340
152396,'鲁君山站1号 ',   1.0000,1,   7,  18,   1,0.95001,  -6.5599
152397,'鲁君山站220 ', 230.0000,1,   7,  18,   1,0.96371,  -4.8091
152398,'鲁君山站2号 ',   1.0000,1,   7,  18,   1,0.95001,  -6.5599
152399,'鲁君山站35  ',  38.5000,1,   7,  18,   1,0.95001,  -6.5599
152400,'鲁开发站10.5',  10.5000,1,   7,  18,   1,0.95328, -10.5735
152401,'鲁开发站1号 ',   1.0000,1,   7,  18,   1,0.95329, -10.5741
152402,'鲁开发站220 ', 230.0000,1,   7,  18,   1,0.96167,  -9.2464
152403,'鲁科澳厂01号',   6.3000,1,   7,  18,   1,0.96474,  -2.8404
152404,'鲁科澳厂110 ', 115.0000,1,   7,  18,   1,1.00152,   4.1750
152405,'鲁科澳厂1号 ',  13.8000,2,   7,  18,   1,1.00000,   3.7897
152406,'鲁科澳厂1号 ',   1.0000,1,   7,  18,   1,1.00152,   4.1750
152407,'鲁科澳厂220 ', 230.0000,1,   7,  18,   1,0.96474,  -2.8404
152408,'鲁科澳厂2号 ',  13.8000,2,   7,  18,   1,0.95716,  -3.3276
152409,'鲁科澳厂2号 ',   1.0000,1,   7,  18,   1,0.95674,  -3.3631
152410,'鲁空港站1号 ',   1.0000,1,   7,  18,   1,0.94573, -26.1696
152411,'鲁空港站220 ', 230.0000,1,   7,  18,   1,0.96248, -22.8148
152412,'鲁空港站2号 ',   1.0000,1,   7,  18,   1,0.94599, -26.1259
152413,'鲁空港站35  ',  38.5000,1,   7,  18,   1,0.95030, -26.1536
152414,'鲁匡正站1号 ',   1.0000,1,   7,  18,   1,0.95469, -18.8177
152415,'鲁匡正站220 ', 230.0000,1,   7,  18,   1,0.96533, -15.7052
152416,'鲁匡正站2号 ',   1.0000,1,   7,  18,   1,0.95468, -18.8168
152417,'鲁匡正站35  ',  38.5000,1,   7,  18,   1,0.96408, -18.8309
152418,'鲁奎文站11  ',  11.0000,1,   7,  18,   1,0.94627, -20.0337
152419,'鲁奎文站1号 ',   1.0000,1,   7,  18,   1,0.94622, -20.0429
152420,'鲁奎文站220 ', 230.0000,1,   7,  18,   1,0.96846, -17.1570
152421,'鲁奎文站2号 ',   1.0000,1,   7,  18,   1,0.94633, -20.0245
152423,'鲁昆嵛站1号 ',   1.0000,1,   7,  18,   1,0.94494, -26.8739
152424,'鲁昆嵛站220 ', 230.0000,1,   7,  18,   1,0.94609, -26.6899
152426,'鲁昆嵛站351 ',  38.5000,1,   7,  18,   1,0.94494, -26.8739
152435,'鲁莱城厂01号',   6.3000,1,   7,  18,   1,0.95865, -13.1001
152436,'鲁莱城厂01中',   6.3000,1,   7,  18,   1,0.95865, -13.1001
152437,'鲁莱城厂02号',   6.3000,1,   7,  18,   1,0.95865, -13.1001
152438,'鲁莱城厂02中',   6.3000,1,   7,  18,   1,0.95865, -13.1001
152439,'鲁莱城厂1号 ',  20.0000,2,   7,  18,   1,1.00000,  -6.8343
152440,'鲁莱城厂220 ', 230.0000,1,   7,  18,   1,0.95865, -13.1001
152441,'鲁莱城厂2号 ',  20.0000,2,   7,  18,   1,1.00000,  -6.3812
152442,'鲁莱城厂3号 ',  20.0000,2,   7,  18,   1,0.95158, -13.5105
152443,'鲁莱城厂4号 ',  20.0000,2,   7,  18,   1,0.95158, -13.5105
152444,'鲁莱城厂6.3 ',   6.3000,1,   7,  18,   1,0.95865, -13.1001
152445,'鲁莱芜厂01号',   6.3000,1,   7,  18,   1,0.96167, -11.3939
152446,'鲁莱芜厂01中',   6.3000,1,   7,  18,   1,0.96167, -11.3939
152448,'鲁莱芜厂220 ', 230.0000,1,   7,  18,   1,0.96167, -11.3939
152453,'鲁莱芜厂4号 ',  20.0000,2,   7,  18,   1,1.00000,  -2.5316
152454,'鲁莱芜厂5号 ',  20.0000,2,   7,  18,   1,1.00000,  -2.3893
152455,'鲁莱芜厂6.3 ',   6.3000,1,   7,  18,   1,0.96167, -11.3939
152458,'鲁莱芜甲220 ', 230.0000,1,   7,  18,   1,0.94821, -13.5644
152459,'鲁莱芜甲2号 ',  13.8000,1,   7,  18,   1,0.94525, -13.8985
152460,'鲁莱芜甲2号 ',   1.0000,1,   7,  18,   1,0.94525, -13.8985
152461,'鲁莱芜甲3号 ',  13.8000,1,   7,  18,   1,0.94075, -14.4501
152462,'鲁莱芜甲3号 ',   1.0000,1,   7,  18,   1,0.94075, -14.4501
152466,'鲁莱西站1号 ',   1.0000,1,   7,  18,   1,0.89721, -34.7114
152467,'鲁莱西站220 ', 230.0000,1,   7,  18,   1,0.92190, -29.4979
152468,'鲁莱西站2号 ',   1.0000,1,   7,  18,   1,0.89926, -34.3675
152469,'鲁莱西站35  ',  38.5000,1,   7,  18,   1,0.90508, -34.5666
152470,'鲁莱阳站220 ', 230.0000,1,   7,  18,   1,0.93568, -27.6441
152471,'鲁莱阳站2号 ',   1.0000,1,   7,  18,   1,0.93463, -28.2491
152472,'鲁莱阳站352 ',  38.5000,1,   7,  18,   1,0.93463, -28.2491
152473,'鲁莱阳站353 ',  38.5000,1,   7,  18,   1,0.96650, -28.2810
152474,'鲁莱阳站3号 ',   1.0000,1,   7,  18,   1,0.93316, -28.2576
152480,'鲁莱阳站500 ', 525.0000,1,   7,  18,   1,0.95311, -22.6103
152481,'鲁岚山站220 ', 230.0000,1,   7,  18,   1,0.94890,  -7.6954
152482,'鲁岚山站2号 ',   1.0000,1,   7,  18,   1,0.91899, -12.8894
152483,'鲁岚山站35  ',  38.5000,1,   7,  18,   1,0.92343, -12.9715
152484,'鲁岚山站3号 ',   1.0000,1,   7,  18,   1,0.91811, -13.0478
152485,'鲁琅琊站220 ', 230.0000,1,   7,  18,   1,0.96674, -14.0097
152486,'鲁琅琊站2号 ',   1.0000,1,   7,  18,   1,0.96592, -13.9097
152487,'鲁琅琊站352 ',  38.5000,1,   7,  18,   1,0.96592, -13.9097
152488,'鲁琅琊站353 ',  38.5000,1,   7,  18,   1,0.96593, -13.9100
152489,'鲁琅琊站3号 ',   1.0000,1,   7,  18,   1,0.96593, -13.9100
152495,'鲁琅琊站500 ', 525.0000,1,   7,  18,   1,0.97379, -14.9742
152497,'鲁崂山站1号 ',   1.0000,1,   7,  18,   1,0.96621, -22.6290
152499,'鲁崂山站2号 ',   1.0000,1,   7,  18,   1,0.96892, -22.6248
152500,'鲁崂山站351 ',  38.5000,1,   7,  18,   1,1.03971, -22.6828
152501,'鲁崂山站352 ',  38.5000,1,   7,  18,   1,1.00442, -22.6506
152502,'鲁崂山站353 ',  38.5000,1,   7,  18,   1,1.00956, -23.0151
152503,'鲁崂山站3号 ',   1.0000,1,   7,  18,   1,0.97379, -22.9899
152508,'鲁崂山站500 ', 525.0000,1,   7,  18,   1,0.97041, -19.2203
152509,'鲁涝台站11  ',  11.0000,1,   7,  18,   1,0.88206, -36.7402
152510,'鲁涝台站1号 ',   1.0000,1,   7,  18,   1,0.87725, -36.7278
152511,'鲁涝台站220 ', 230.0000,1,   7,  18,   1,0.91040, -31.5963
152512,'鲁涝台站2号 ',   1.0000,1,   7,  18,   1,0.87899, -36.7125
152513,'鲁乐安站1号 ',   1.0000,1,   7,  18,   1,0.94979, -27.0596
152514,'鲁乐安站220 ', 230.0000,1,   7,  18,   1,0.96290, -23.3297
152515,'鲁乐安站2号 ',   1.0000,1,   7,  18,   1,0.94975, -27.0600
152516,'鲁乐安站35  ',  38.5000,1,   7,  18,   1,0.96091, -27.0773
152517,'鲁乐陵站1号 ',   1.0000,1,   7,  18,   1,0.95024, -25.0111
152518,'鲁乐陵站220 ', 230.0000,1,   7,  18,   1,0.96010, -21.7756
152519,'鲁乐陵站2号 ',   1.0000,1,   7,  18,   1,0.94934, -25.1408
152520,'鲁乐陵站35  ',  38.5000,1,   7,  18,   1,0.95986, -25.0922
152521,'鲁李楼站1号 ',   1.0000,1,   7,  18,   1,0.96887, -10.1540
152522,'鲁李楼站220 ', 230.0000,1,   7,  18,   1,0.97135,  -7.6705
152523,'鲁李楼站2号 ',   1.0000,1,   7,  18,   1,0.96884, -10.1610
152524,'鲁李楼站35  ',  38.5000,1,   7,  18,   1,0.97821, -10.1675
152525,'鲁李山站220 ', 230.0000,1,   7,  18,   1,0.95825, -24.1323
152527,'鲁里彦厂02号',   6.3000,1,   7,  18,   1,0.98404,   0.4124
152529,'鲁里彦厂220 ', 230.0000,1,   7,  18,   1,0.97463,  -1.1788
152531,'鲁里彦厂3号 ',  13.8000,2,   7,  18,   1,1.00000,   2.2506
152532,'鲁里彦厂3号 ',   1.0000,1,   7,  18,   1,1.00353,   2.7453
152533,'鲁里彦厂4号 ',  13.8000,2,   7,  18,   1,1.00000,   2.2506
152534,'鲁里彦厂4号 ',   1.0000,1,   7,  18,   1,1.00353,   2.7453
152535,'鲁里彦厂5号 ',  13.8000,2,   7,  18,   1,1.00000,   2.1765
152536,'鲁里彦厂5号 ',   1.0000,1,   7,  18,   1,1.00326,   2.5431
152537,'鲁里彦厂6号 ',  13.8000,2,   7,  18,   1,1.00000,   2.2581
152538,'鲁里彦厂6号 ',   1.0000,1,   7,  18,   1,1.00098,   2.5151
152539,'鲁历城站1号 ',   1.0000,1,   7,  18,   1,0.92642, -22.4879
152540,'鲁历城站220 ', 230.0000,1,   7,  18,   1,0.94778, -18.4401
152541,'鲁历城站2号 ',   1.0000,1,   7,  18,   1,0.92638, -22.4894
152542,'鲁历城站35  ',  38.5000,1,   7,  18,   1,0.93040, -22.4779
152543,'鲁历城站3号 ',   1.0000,1,   7,  18,   1,0.92663, -22.4461
152544,'鲁利津站1号 ',   1.0000,1,   7,  18,   1,0.97368, -20.9318
152545,'鲁利津站220 ', 230.0000,1,   7,  18,   1,0.98272, -18.5491
152546,'鲁利津站35  ',  38.5000,1,   7,  18,   1,0.97946, -20.9439
152547,'鲁栗行站1号 ',   1.0000,1,   7,  18,   1,0.94024, -24.7069
152548,'鲁栗行站220 ', 230.0000,1,   7,  18,   1,0.96881, -18.9505
152549,'鲁栗行站35  ',  38.5000,1,   7,  18,   1,0.95221, -24.7265
152550,'鲁梁山站1号 ',   1.0000,1,   7,  18,   1,0.95532,  -8.2114
152551,'鲁梁山站220 ', 230.0000,1,   7,  18,   1,0.97011,  -5.8229
152552,'鲁梁山站2号 ',   1.0000,1,   7,  18,   1,0.95527,  -8.2391
152553,'鲁梁山站35  ',  38.5000,1,   7,  18,   1,0.95529,  -8.2269
152554,'鲁聊城厂01号',   1.0000,1,   7,  18,   1,0.96773,  -5.6825
152555,'鲁聊城厂01中',   6.3000,1,   7,  18,   1,0.96773,  -5.6825
152556,'鲁聊城厂02号',   1.0000,1,   7,  18,   1,0.96773,  -5.6825
152557,'鲁聊城厂02中',   6.3000,1,   7,  18,   1,0.96773,  -5.6825
152558,'鲁聊城厂1号 ',  20.0000,2,   7,  18,   1,0.99000,   0.7257
152559,'鲁聊城厂220 ', 230.0000,1,   7,  18,   1,0.96773,  -5.6825
152560,'鲁聊城厂2号 ',  22.0000,2,   7,  18,   1,0.99000,   2.8067
152561,'鲁聊城厂3号 ',  22.0000,2,   7,  18,   1,0.99000,   3.6182
152562,'鲁聊城厂4号 ',  22.0000,2,   7,  18,   1,0.99000,   3.6182
152563,'鲁聊城厂500 ', 525.0000,1,   7,  18,   1,0.97647,  -5.8001
152564,'鲁聊城厂6.3 ',   6.3000,1,   7,  18,   1,0.96773,  -5.6825
152565,'鲁聊城热电03',   6.3000,1,   7,  18,   1,0.94572,  -9.8722
152566,'鲁聊城热电03',   6.3000,1,   7,  18,   1,0.94572,  -9.8722
152569,'鲁聊城热电22', 230.0000,1,   7,  18,   1,0.94572,  -9.8722
152575,'鲁聊城热电5 ',  13.8000,2,   7,  18,   1,0.94572,  -9.8722
152576,'鲁聊城热电5 ',   1.0000,1,   7,  18,   1,0.94572,  -9.8722
152577,'鲁聊城热电6.',   6.3000,1,   7,  18,   1,0.94572,  -9.8722
152578,'鲁聊城热电6 ',  13.8000,2,   7,  18,   1,0.94572,  -9.8722
152579,'鲁聊城热电7 ',  20.0000,2,   7,  18,   1,1.00000,   1.9935
152580,'鲁聊城热电8 ',  20.0000,2,   7,  18,   1,0.94932,  -7.7101
152582,'鲁聊城站1号 ',   1.0000,1,   7,  18,   1,0.96331,  -6.5726
152584,'鲁聊城站2号 ',   1.0000,1,   7,  18,   1,0.94552, -10.7189
152585,'鲁聊城站351 ',  38.5000,1,   7,  18,   1,0.96331,  -6.5726
152586,'鲁聊城站352 ',  38.5000,1,   7,  18,   1,0.94552, -10.7189
152593,'鲁聊城站500 ', 525.0000,1,   7,  18,   1,0.97532,  -6.5062
152594,'鲁聊热7号－2', 230.0000,1,   7,  18,   1,0.96040,  -6.8325
152595,'鲁聊热8号－2', 230.0000,1,   7,  18,   1,0.95835,  -7.1845
152599,'鲁临沂厂02号',   6.3000,1,   7,  18,   1,0.91129, -17.0395
152600,'鲁临沂厂220 ', 230.0000,1,   7,  18,   1,0.95665, -11.0322
152601,'鲁临沂厂3号 ',  13.8000,2,   7,  18,   1,0.92789, -14.6281
152602,'鲁临沂厂3号 ',   1.0000,1,   7,  18,   1,0.92789, -14.6281
152603,'鲁临沂厂4号 ',  13.8000,2,   7,  18,   1,0.92494, -14.8404
152604,'鲁临沂厂4号 ',   1.0000,1,   7,  18,   1,0.92480, -14.8642
152605,'鲁临沂厂5号 ',  13.8000,2,   7,  18,   1,1.00000,  -5.1189
152606,'鲁临沂厂6号 ',  13.8000,2,   7,  18,   1,1.00000,  -5.1020
152607,'鲁临沂厂7号 ',  13.8000,2,   7,  18,   1,0.95010, -11.4552
152608,'鲁临沂站10.5',  10.5000,1,   7,  18,   1,0.97586, -15.8015
152610,'鲁临沂站1号 ',   1.0000,1,   7,  18,   1,0.93414, -15.7393
152611,'鲁临沂站220 ', 230.0000,1,   7,  18,   1,0.95005, -11.8656
152612,'鲁临沂站2号 ',   1.0000,1,   7,  18,   1,0.93347, -15.8594
152613,'鲁临沂站35  ',  38.5000,1,   7,  18,   1,0.93978, -15.8055
152614,'鲁临沂站3号 ',   1.0000,1,   7,  18,   1,0.93419, -15.7275
152615,'鲁临邑站1号 ',   1.0000,1,   7,  18,   1,0.93630, -23.9117
152616,'鲁临邑站220 ', 230.0000,1,   7,  18,   1,0.96555, -18.1786
152617,'鲁临邑站2号 ',   1.0000,1,   7,  18,   1,0.93617, -23.9615
152618,'鲁临邑站35  ',  38.5000,1,   7,  18,   1,0.94516, -23.9489
152619,'鲁陵县站1号 ',   1.0000,1,   7,  18,   1,0.97590, -18.3802
152620,'鲁陵县站220 ', 230.0000,1,   7,  18,   1,0.97851, -17.8900
152621,'鲁陵县站2号 ',   1.0000,1,   7,  18,   1,0.97590, -18.3802
152622,'鲁陵县站351 ',  38.5000,1,   7,  18,   1,1.01552, -18.4048
152623,'鲁陵县站352 ',  38.5000,1,   7,  18,   1,1.01552, -18.4048
152629,'鲁陵县站500 ', 525.0000,1,   7,  18,   1,0.98194, -14.8262
152630,'鲁柳青站10.5',  10.5000,1,   7,  18,   1,1.01035, -15.8952
152631,'鲁柳青站1号 ',   1.0000,1,   7,  18,   1,0.94656, -15.8145
152632,'鲁柳青站220 ', 230.0000,1,   7,  18,   1,0.96215, -10.8962
152633,'鲁柳青站2号 ',   1.0000,1,   7,  18,   1,0.94640, -15.8434
152634,'鲁龙口厂01号',   6.3000,1,   7,  18,   1,0.89468, -36.7783
152635,'鲁龙口厂02号',   1.0000,1,   7,  18,   1,0.89521, -36.6689
152636,'鲁龙口厂02中',   6.3000,1,   7,  18,   1,0.89521, -36.6689
152637,'鲁龙口厂03号',   1.0000,1,   7,  18,   1,0.91142, -33.6620
152638,'鲁龙口厂03中',   6.3000,1,   7,  18,   1,0.91142, -33.6620
152639,'鲁龙口厂1号 ',  10.5000,1,   7,  18,   1,0.90114, -35.5030
152640,'鲁龙口厂1号 ',   1.0000,1,   7,  18,   1,0.90114, -35.5030
152641,'鲁龙口厂220 ', 230.0000,1,   7,  18,   1,0.91205, -33.5566
152642,'鲁龙口厂2号 ',  10.5000,2,   7,  18,   1,0.90111, -35.5097
152643,'鲁龙口厂2号 ',   1.0000,1,   7,  18,   1,0.90111, -35.5097
152644,'鲁龙口厂3号 ',  15.7500,2,   7,  18,   1,0.91205, -33.5566
152645,'鲁龙口厂4号 ',  15.7500,2,   7,  18,   1,0.96947, -26.3937
152646,'鲁龙口厂5号 ',  15.7500,2,   7,  18,   1,0.96958, -26.3510
152647,'鲁龙口厂6.3 ',   6.3000,1,   7,  18,   1,0.90301, -35.1519
152648,'鲁龙口厂6号 ',  15.7500,2,   7,  18,   1,0.91205, -33.5566
152649,'鲁龙门站1号 ',   1.0000,1,   7,  18,   1,0.95575, -20.6677
152650,'鲁龙门站220 ', 230.0000,1,   7,  18,   1,0.96347, -18.4409
152651,'鲁龙门站35  ',  38.5000,1,   7,  18,   1,0.96185, -20.6734
152652,'鲁龙泉站11  ',  11.0000,1,   7,  18,   1,0.91332, -23.0248
152653,'鲁龙泉站1号 ',   1.0000,1,   7,  18,   1,0.90840, -22.8768
152654,'鲁龙泉站220 ', 230.0000,1,   7,  18,   1,0.94106, -16.7770
152655,'鲁龙泉站2号 ',   1.0000,1,   7,  18,   1,0.90734, -23.1717
152657,'鲁芦湖站220 ', 230.0000,1,   7,  18,   1,0.96330, -23.8580
152658,'鲁芦湖站35  ',  38.5000,1,   7,  18,   1,0.95584, -27.3744
152659,'鲁芦湖站3号 ',   1.0000,1,   7,  18,   1,0.94982, -27.3638
152660,'鲁鲁北厂1号 ',  20.0000,2,   7,  18,   1,1.00000,  -8.2623
152661,'鲁鲁北厂220 ', 230.0000,1,   7,  18,   1,0.98480, -15.2010
152662,'鲁鲁北厂2号 ',  20.0000,2,   7,  18,   1,0.98480, -15.2010
152666,'鲁鲁中站1号 ',   1.0000,1,   7,  18,   1,0.95605, -12.5795
152667,'鲁鲁中站220 ', 230.0000,1,   7,  18,   1,0.95916, -12.2378
152668,'鲁鲁中站351 ',  38.5000,1,   7,  18,   1,0.99486, -12.6041
152669,'鲁鲁中站353 ',  38.5000,1,   7,  18,   1,0.95857, -12.5752
152670,'鲁鲁中站3号 ',   1.0000,1,   7,  18,   1,0.95857, -12.5752
152674,'鲁鲁中站500 ', 525.0000,1,   7,  18,   1,0.96471, -10.1225
152675,'鲁路宿站1号 ',   1.0000,1,   7,  18,   1,0.91150, -34.7394
152676,'鲁路宿站220 ', 230.0000,1,   7,  18,   1,0.91890, -31.7320
152677,'鲁路宿站2号 ',   1.0000,1,   7,  18,   1,0.91198, -34.6612
152678,'鲁路宿站35  ',  38.5000,1,   7,  18,   1,0.91746, -34.7089
152679,'鲁罗厂站220 ', 230.0000,1,   7,  18,   1,0.96920,  -1.5832
152680,'鲁马青站1号 ',   1.0000,1,   7,  18,   1,0.90125, -10.2413
152681,'鲁马青站220 ', 230.0000,1,   7,  18,   1,0.95475,  -3.5265
152682,'鲁马青站2号 ',   1.0000,1,   7,  18,   1,0.90124, -10.2365
152683,'鲁马青站35  ',  38.5000,1,   7,  18,   1,0.90124, -10.2389
152685,'鲁马山站1号 ',   1.0000,1,   7,  18,   1,0.95020, -26.7084
152686,'鲁马山站220 ', 230.0000,1,   7,  18,   1,0.97242, -22.6572
152687,'鲁马山站2号 ',   1.0000,1,   7,  18,   1,0.95007, -26.6554
152688,'鲁马山站35  ',  38.5000,1,   7,  18,   1,0.95502, -26.7092
152692,'鲁梅埠站10.5',  11.0000,1,   7,  18,   1,0.92835, -15.3716
152693,'鲁梅埠站1号 ',   1.0000,1,   7,  18,   1,0.92835, -15.3716
152694,'鲁梅埠站220 ', 230.0000,1,   7,  18,   1,0.95450, -11.4410
152695,'鲁美里湖站10',  10.5000,1,   7,  18,   1,0.93196, -21.8238
152696,'鲁美里湖站1 ',   1.0000,1,   7,  18,   1,0.93217, -21.7768
152697,'鲁美里湖站22', 230.0000,1,   7,  18,   1,0.95630, -18.3068
152698,'鲁美里湖站2 ',   1.0000,1,   7,  18,   1,0.93176, -21.8698
152700,'鲁孟家站1号 ',   1.0000,1,   7,  18,   1,0.94618, -13.7142
152701,'鲁孟家站220 ', 230.0000,1,   7,  18,   1,0.95522, -12.4972
152702,'鲁孟家站2号 ',   1.0000,1,   7,  18,   1,0.94618, -13.7142
152703,'鲁孟家站35  ',  38.5000,1,   7,  18,   1,0.94618, -13.7142
152710,'鲁弥南站1号 ',   1.0000,1,   7,  18,   1,0.96555, -26.0026
152711,'鲁弥南站220 ', 230.0000,1,   7,  18,   1,0.96941, -21.3119
152712,'鲁弥南站2号 ',   1.0000,1,   7,  18,   1,0.96589, -25.9731
152713,'鲁弥南站35  ',  38.5000,1,   7,  18,   1,0.98797, -26.0156
152714,'鲁密州站1号 ',   1.0000,1,   7,  18,   1,0.98484, -17.2350
152715,'鲁密州站220 ', 230.0000,1,   7,  18,   1,0.98565, -16.8883
152716,'鲁密州站2号 ',   1.0000,1,   7,  18,   1,0.98204, -17.2390
152717,'鲁密州站351 ',  38.5000,1,   7,  18,   1,1.02483, -17.2596
152718,'鲁密州站352 ',  38.5000,1,   7,  18,   1,1.06515, -17.2902
152724,'鲁密州站500 ', 525.0000,1,   7,  18,   1,0.97629, -14.6756
152725,'鲁苗庄站1号 ',   1.0000,1,   7,  18,   1,0.94206, -22.4108
152726,'鲁苗庄站220 ', 230.0000,1,   7,  18,   1,0.97135, -18.2063
152727,'鲁苗庄站2号 ',   1.0000,1,   7,  18,   1,0.94210, -22.3713
152728,'鲁苗庄站35  ',  38.5000,1,   7,  18,   1,0.94550, -22.3958
152729,'鲁缗城站1号 ',   1.0000,1,   7,  18,   1,0.92986, -11.6490
152730,'鲁缗城站220 ', 230.0000,1,   7,  18,   1,0.94634,  -8.3019
152731,'鲁缗城站2号 ',   1.0000,1,   7,  18,   1,0.92945, -11.7133
152732,'鲁缗城站35  ',  38.5000,1,   7,  18,   1,0.93361, -11.6916
152734,'鲁墨家站220 ', 230.0000,1,   7,  18,   1,0.96522,  -4.3481
152735,'鲁墨家站2号 ',   1.0000,1,   7,  18,   1,0.94612,  -9.1073
152736,'鲁墨家站35  ',  38.5000,1,   7,  18,   1,0.95847,  -9.1269
152737,'鲁墨家站3号 ',   1.0000,1,   7,  18,   1,0.94576,  -9.1181
152738,'鲁穆陵站1号 ',   1.0000,1,   7,  18,   1,0.91699, -15.4098
152739,'鲁穆陵站220 ', 230.0000,1,   7,  18,   1,0.93518, -12.5036
152740,'鲁穆陵站35  ',  38.5000,1,   7,  18,   1,0.91699, -15.4098
152741,'鲁南定厂01号',   6.3000,1,   7,  18,   1,0.95764, -16.0559
152742,'鲁南定厂02号',   6.3000,1,   7,  18,   1,0.95764, -16.0559
152743,'鲁南定厂1号 ',  10.5000,2,   7,  18,   1,1.00000, -11.5358
152744,'鲁南定厂220 ', 230.0000,1,   7,  18,   1,0.94161, -17.7056
152745,'鲁南定厂2号 ',  10.5000,2,   7,  18,   1,1.00000, -11.5776
152746,'鲁南定厂3号 ',  13.8000,2,   7,  18,   1,0.97352, -14.4176
152747,'鲁南定厂3号 ',   1.0000,1,   7,  18,   1,0.97646, -13.9914
152748,'鲁南定厂4号 ',  13.8000,2,   7,  18,   1,0.95112, -16.7123
152749,'鲁南定厂4号 ',   1.0000,1,   7,  18,   1,0.95112, -16.7123
152750,'鲁南郊站11  ',  11.0000,1,   7,  18,   1,0.98778, -21.4435
152751,'鲁南郊站1号 ',   1.0000,1,   7,  18,   1,0.92702, -21.3493
152752,'鲁南郊站220 ', 230.0000,1,   7,  18,   1,0.93855, -17.0838
152753,'鲁南郊站2号 ',   1.0000,1,   7,  18,   1,0.92659, -21.4071
152754,'鲁南京路站11',  11.0000,1,   7,  18,   1,0.94167, -29.2054
152755,'鲁南京路站1 ',   1.0000,1,   7,  18,   1,0.94167, -29.2052
152756,'鲁南京路站22', 230.0000,1,   7,  18,   1,0.95510, -24.4791
152757,'鲁南京路站2 ',   1.0000,1,   7,  18,   1,0.94167, -29.2056
152758,'鲁南流泉站1 ',   1.0000,1,   7,  18,   1,0.94394, -15.9504
152759,'鲁南流泉站22', 230.0000,1,   7,  18,   1,0.95409, -13.1001
152760,'鲁南流泉站2 ',   1.0000,1,   7,  18,   1,0.94472, -15.8212
152761,'鲁南流泉站35',  38.5000,1,   7,  18,   1,0.94945, -15.9023
152763,'鲁宁厂站1号 ',   1.0000,1,   7,  18,   1,0.96698,  -2.7206
152764,'鲁宁厂站2号 ',   1.0000,1,   7,  18,   1,0.96698,  -2.7206
152765,'鲁宁海站10.5',  10.5000,1,   7,  18,   1,0.87849, -41.5068
152766,'鲁宁海站1号 ',   1.0000,1,   7,  18,   1,0.86125, -41.5033
152767,'鲁宁海站220 ', 230.0000,1,   7,  18,   1,0.87588, -37.6317
152768,'鲁宁海站2号 ',   1.0000,1,   7,  18,   1,0.85976, -41.4375
152769,'鲁宁津站1号 ',   1.0000,1,   7,  18,   1,0.95347, -24.4731
152770,'鲁宁津站220 ', 230.0000,1,   7,  18,   1,0.97002, -19.6848
152771,'鲁宁津站2号 ',   1.0000,1,   7,  18,   1,0.95273, -24.6126
152772,'鲁宁津站35  ',  38.5000,1,   7,  18,   1,0.96420, -24.5784
152773,'鲁庞庄站1号 ',   1.0000,1,   7,  18,   1,0.94870,  -9.4998
152774,'鲁庞庄站220 ', 230.0000,1,   7,  18,   1,0.96075,  -6.8557
152775,'鲁庞庄站2号 ',   1.0000,1,   7,  18,   1,0.94846,  -9.5855
152776,'鲁庞庄站35  ',  38.5000,1,   7,  18,   1,0.96752,  -9.5671
152777,'鲁蓬莱厂01号',   1.0000,1,   7,  18,   1,0.89537, -35.3460
152778,'鲁蓬莱厂01中',   6.3000,1,   7,  18,   1,0.89537, -35.3460
152779,'鲁蓬莱厂1号 ',  20.0000,2,   7,  18,   1,0.89537, -35.3460
152780,'鲁蓬莱厂220 ', 230.0000,1,   7,  18,   1,0.89537, -35.3460
152781,'鲁蓬莱厂2号 ',  20.0000,2,   7,  18,   1,0.89537, -35.3460
152782,'鲁蓬莱厂6.3 ',   6.3000,1,   7,  18,   1,0.89537, -35.3460
152783,'鲁鹏泉站1号 ',   1.0000,1,   7,  18,   1,0.94486, -14.5153
152784,'鲁鹏泉站220 ', 230.0000,1,   7,  18,   1,0.95747, -12.8400
152785,'鲁鹏泉站2号 ',   1.0000,1,   7,  18,   1,0.94486, -14.5153
152786,'鲁鹏泉站35  ',  38.5000,1,   7,  18,   1,0.94486, -14.5153
152787,'鲁平度站1号 ',   1.0000,1,   7,  18,   1,0.93219, -28.0735
152788,'鲁平度站220 ', 230.0000,1,   7,  18,   1,0.96541, -22.0006
152789,'鲁平度站2号 ',   1.0000,1,   7,  18,   1,0.93370, -27.9363
152790,'鲁平度站35  ',  38.5000,1,   7,  18,   1,0.94115, -28.0254
152791,'鲁平阴站1号 ',   1.0000,1,   7,  18,   1,0.92614, -19.4187
152792,'鲁平阴站220 ', 230.0000,1,   7,  18,   1,0.96270, -13.3300
152793,'鲁平阴站2号 ',   1.0000,1,   7,  18,   1,0.92616, -19.4165
152794,'鲁平阴站35  ',  38.5000,1,   7,  18,   1,0.93191, -19.4265
152795,'鲁平原站1号 ',   1.0000,1,   7,  18,   1,0.93878, -24.0028
152796,'鲁平原站220 ', 230.0000,1,   7,  18,   1,0.96175, -18.7344
152797,'鲁平原站2号 ',   1.0000,1,   7,  18,   1,0.93968, -23.9115
152798,'鲁平原站35  ',  38.5000,1,   7,  18,   1,0.94911, -23.9786
152801,'鲁栖霞站220 ', 230.0000,1,   7,  18,   1,0.90103, -34.5235
152810,'鲁戚家站11  ',  11.0000,1,   7,  18,   1,0.90144, -34.0535
152811,'鲁戚家站1号 ',   1.0000,1,   7,  18,   1,0.90174, -34.0384
152812,'鲁戚家站220 ', 230.0000,1,   7,  18,   1,0.91313, -31.3169
152813,'鲁戚家站2号 ',   1.0000,1,   7,  18,   1,0.90114, -34.0682
152815,'鲁齐林站220 ', 230.0000,1,   7,  18,   1,0.97390, -21.8082
152816,'鲁齐林站2号 ',   1.0000,1,   7,  18,   1,0.96942, -24.4336
152817,'鲁棋山站1号 ',   1.0000,1,   7,  18,   1,0.93442, -16.1914
152818,'鲁棋山站220 ', 230.0000,1,   7,  18,   1,0.95850, -12.2751
152819,'鲁棋山站2号 ',   1.0000,1,   7,  18,   1,0.93489, -16.0930
152820,'鲁棋山站35  ',  38.5000,1,   7,  18,   1,0.93840, -16.1338
152821,'鲁棋山站3号 ',   1.0000,1,   7,  18,   1,0.93484, -16.0864
152822,'鲁千峪站1号 ',   1.0000,1,   7,  18,   1,0.90402, -25.7308
152823,'鲁千峪站220 ', 230.0000,1,   7,  18,   1,0.94056, -17.4573
152824,'鲁千峪站2号 ',   1.0000,1,   7,  18,   1,0.90487, -25.6580
152825,'鲁千峪站35  ',  38.5000,1,   7,  18,   1,0.91689, -25.7141
152826,'鲁前湾站1号 ',   1.0000,1,   7,  18,   1,0.94809, -20.1823
152827,'鲁前湾站220 ', 230.0000,1,   7,  18,   1,0.95633, -18.0916
152828,'鲁前湾站2号 ',   1.0000,1,   7,  18,   1,0.94838, -20.1356
152829,'鲁前湾站35  ',  38.5000,1,   7,  18,   1,0.95277, -20.1668
152830,'鲁前于站220 ', 230.0000,1,   7,  18,   1,0.96973, -24.5161
152831,'鲁前于站2号 ',   1.0000,1,   7,  18,   1,0.96253, -26.2770
152832,'鲁前于站35  ',  38.5000,1,   7,  18,   1,0.96556, -26.2847
152833,'鲁青岛厂01号',   1.0000,1,   7,  18,   1,0.95889, -23.9774
152834,'鲁青岛厂01中',   6.3000,1,   7,  18,   1,0.95889, -23.9774
152835,'鲁青岛厂02号',   1.0000,1,   7,  18,   1,0.95889, -23.9774
152836,'鲁青岛厂02中',   6.3000,1,   7,  18,   1,0.95889, -23.9774
152837,'鲁青岛厂1号 ',  20.0000,2,   7,  18,   1,1.00000, -17.7990
152838,'鲁青岛厂220 ', 230.0000,1,   7,  18,   1,0.95889, -23.9774
152839,'鲁青岛厂2号 ',  20.0000,2,   7,  18,   1,0.95889, -23.9774
152840,'鲁青岛厂3号 ',  20.0000,2,   7,  18,   1,1.00000, -17.7138
152841,'鲁青岛厂4号 ',  20.0000,2,   7,  18,   1,0.95889, -23.9774
152842,'鲁青岛厂6.3 ',   6.3000,1,   7,  18,   1,0.95889, -23.9774
152843,'鲁青岛厂乙22', 230.0000,1,   7,  18,   1,0.95781, -24.0935
152845,'鲁青檀站1号 ',   1.0000,1,   7,  18,   1,0.94564,  -7.5651
152846,'鲁青檀站220 ', 230.0000,1,   7,  18,   1,0.96285,  -5.1528
152847,'鲁青檀站2号 ',   1.0000,1,   7,  18,   1,0.94550,  -7.5850
152848,'鲁青檀站35  ',  38.5000,1,   7,  18,   1,0.94556,  -7.5772
152849,'鲁青州站1号 ',   1.0000,1,   7,  18,   1,0.93991, -26.6632
152850,'鲁青州站220 ', 230.0000,1,   7,  18,   1,0.97078, -20.7133
152851,'鲁青州站2号 ',   1.0000,1,   7,  18,   1,0.93951, -26.7569
152852,'鲁青州站35  ',  38.5000,1,   7,  18,   1,0.95025, -26.7313
152853,'鲁清河站1号 ',   1.0000,1,   7,  18,   1,0.95160, -19.2078
152854,'鲁清河站220 ', 230.0000,1,   7,  18,   1,0.96016, -18.0558
152855,'鲁清河站35  ',  38.5000,1,   7,  18,   1,0.95160, -19.2078
152856,'鲁庆云站220 ', 230.0000,1,   7,  18,   1,0.96178, -21.8340
152857,'鲁庆云站35  ',  38.5000,1,   7,  18,   1,0.97747, -23.7742
152858,'鲁庆云站3号 ',   1.0000,1,   7,  18,   1,0.96701, -23.7318
152859,'鲁曲阜站1号 ',   1.0000,1,   7,  18,   1,0.92013,  -8.1187
152860,'鲁曲阜站220 ', 230.0000,1,   7,  18,   1,0.94735,  -4.0442
152861,'鲁曲阜站2号 ',   1.0000,1,   7,  18,   1,0.92000,  -8.1796
152862,'鲁曲阜站35  ',  38.5000,1,   7,  18,   1,0.92006,  -8.1491
152863,'鲁泉河站1号 ',   1.0000,1,   7,  18,   1,0.92069, -24.4736
152864,'鲁泉河站220 ', 230.0000,1,   7,  18,   1,0.96634, -17.6698
152865,'鲁泉河站2号 ',   1.0000,1,   7,  18,   1,0.92150, -24.5318
152866,'鲁泉河站35  ',  38.5000,1,   7,  18,   1,0.92497, -24.5074
152867,'鲁仁和站10.5',  10.5000,1,   7,  18,   1,0.98276, -24.0892
152868,'鲁仁和站1号 ',   1.0000,1,   7,  18,   1,0.93251, -24.0116
152869,'鲁仁和站220 ', 230.0000,1,   7,  18,   1,0.96241, -17.8195
152870,'鲁日照厂01号',   1.0000,1,   7,  18,   1,0.96061,  -6.7265
152871,'鲁日照厂01中',   6.3000,1,   7,  18,   1,0.96061,  -6.7265
152872,'鲁日照厂02号',   1.0000,1,   7,  18,   1,0.96061,  -6.7265
152873,'鲁日照厂02中',   6.3000,1,   7,  18,   1,0.96061,  -6.7265
152874,'鲁日照厂1号 ',  21.0000,2,   7,  18,   1,1.00000,  -0.1988
152875,'鲁日照厂220 ', 230.0000,1,   7,  18,   1,0.96061,  -6.7265
152876,'鲁日照厂2号 ',  21.0000,2,   7,  18,   1,1.00000,  -0.1988
152877,'鲁日照厂3号 ',  22.0000,2,   7,  18,   1,1.00000,   8.4672
152878,'鲁日照厂4号 ',  22.0000,2,   7,  18,   1,1.00000,   8.4672
152879,'鲁日照厂6.3 ',   6.3000,1,   7,  18,   1,0.96061,  -6.7265
152881,'鲁日照厂乙22', 230.0000,1,   7,  18,   1,0.97151,   0.2096
152882,'鲁日照站1号 ',   1.0000,1,   7,  18,   1,0.95294,  -8.5231
152883,'鲁日照站220 ', 230.0000,1,   7,  18,   1,0.95564,  -8.7293
152884,'鲁日照站2号 ',   1.0000,1,   7,  18,   1,0.95259,  -8.2643
152885,'鲁日照站351 ',  38.5000,1,   7,  18,   1,1.00828,  -8.5231
152886,'鲁日照站352 ',  38.5000,1,   7,  18,   1,0.95259,  -8.2643
152892,'鲁日照站500 ', 525.0000,1,   7,  18,   1,0.97379, -11.4550
152893,'鲁荣成站1号 ',   1.0000,1,   7,  18,   1,0.92023, -31.0988
152894,'鲁荣成站220 ', 230.0000,1,   7,  18,   1,0.94730, -25.8959
152895,'鲁荣成站2号 ',   1.0000,1,   7,  18,   1,0.91876, -31.3476
152896,'鲁荣成站35  ',  38.5000,1,   7,  18,   1,0.92335, -31.2425
152897,'鲁三里庙站1 ',   1.0000,1,   7,  18,   1,0.95928, -11.3285
152898,'鲁三里庙站22', 230.0000,1,   7,  18,   1,0.97328,  -7.6418
152899,'鲁三里庙站2 ',   1.0000,1,   7,  18,   1,0.95918, -11.3640
152900,'鲁三里庙站35',  38.5000,1,   7,  18,   1,0.96850, -11.3589
152901,'鲁沙旺站10.5',  10.5000,1,   7,  18,   1,0.88740, -42.6715
152902,'鲁沙旺站1号 ',   1.0000,1,   7,  18,   1,0.86923, -42.8642
152903,'鲁沙旺站220 ', 230.0000,1,   7,  18,   1,0.88655, -37.5346
152904,'鲁沙旺站2号 ',   1.0000,1,   7,  18,   1,0.87050, -42.4747
152905,'鲁商河站1号 ',   1.0000,1,   7,  18,   1,0.93515, -24.6068
152906,'鲁商河站220 ', 230.0000,1,   7,  18,   1,0.96318, -20.5886
152907,'鲁商河站35  ',  38.5000,1,   7,  18,   1,0.93515, -24.6068
152908,'鲁上程站1号 ',   1.0000,1,   7,  18,   1,0.94429, -22.9987
152909,'鲁上程站220 ', 230.0000,1,   7,  18,   1,0.96353, -20.4845
152910,'鲁上程站2号 ',   1.0000,1,   7,  18,   1,0.94429, -22.9987
152911,'鲁上程站35  ',  38.5000,1,   7,  18,   1,0.94429, -22.9987
152916,'鲁尚集站1号 ',   1.0000,1,   7,  18,   1,0.96076, -22.8583
152917,'鲁尚集站220 ', 230.0000,1,   7,  18,   1,0.98068, -18.6054
152918,'鲁尚集站2号 ',   1.0000,1,   7,  18,   1,0.96041, -22.8900
152919,'鲁尚集站35  ',  38.5000,1,   7,  18,   1,0.97081, -22.8832
152920,'鲁沈泉站1号 ',   1.0000,1,   7,  18,   1,0.90956, -18.2891
152921,'鲁沈泉站220 ', 230.0000,1,   7,  18,   1,0.94603, -13.4445
152922,'鲁沈泉站2号 ',   1.0000,1,   7,  18,   1,0.90969, -18.2077
152923,'鲁沈泉站35  ',  38.5000,1,   7,  18,   1,0.90962, -18.2474
152924,'鲁沈余站1号 ',   1.0000,1,   7,  18,   1,0.88015, -38.2237
152925,'鲁沈余站220 ', 230.0000,1,   7,  18,   1,0.89510, -35.3434
152926,'鲁沈余站2号 ',   1.0000,1,   7,  18,   1,0.88041, -38.2093
152927,'鲁沈余站35  ',  38.5000,1,   7,  18,   1,0.88309, -38.2225
152928,'鲁胜利厂01号',   1.0000,1,   7,  18,   1,0.96732, -25.4129
152929,'鲁胜利厂01中',   6.3000,1,   7,  18,   1,0.96732, -25.4129
152930,'鲁胜利厂02号',   1.0000,1,   7,  18,   1,0.96827, -24.4157
152931,'鲁胜利厂02中',   6.3000,1,   7,  18,   1,0.96827, -24.4157
152932,'鲁胜利厂1号 ',  15.7500,2,   7,  18,   1,0.98968, -22.8309
152933,'鲁胜利厂1号 ',   1.0000,1,   7,  18,   1,0.99301, -22.5164
152934,'鲁胜利厂220 ', 230.0000,1,   7,  18,   1,0.96822, -24.4569
152935,'鲁胜利厂2号 ',  15.7500,2,   7,  18,   1,0.96763, -25.0510
152936,'鲁胜利厂2号 ',   1.0000,1,   7,  18,   1,0.96763, -25.0510
152937,'鲁胜利厂3号 ',  20.0000,2,   7,  18,   1,1.00000, -18.2032
152938,'鲁胜利厂4号 ',  20.0000,2,   7,  18,   1,0.96106, -24.8682
152939,'鲁胜利厂6.3 ',   6.3000,1,   7,  18,   1,0.96776, -24.9113
152940,'鲁胜利站1号 ',   1.0000,1,   7,  18,   1,0.95786, -27.6532
152941,'鲁胜利站220 ', 230.0000,1,   7,  18,   1,0.97034, -24.4006
152942,'鲁胜利站2号 ',   1.0000,1,   7,  18,   1,0.95793, -27.6406
152943,'鲁胜利站35  ',  38.5000,1,   7,  18,   1,0.96811, -27.6640
152944,'鲁胜坨站1号 ',   1.0000,1,   7,  18,   1,0.96009, -25.6896
152945,'鲁胜坨站220 ', 230.0000,1,   7,  18,   1,0.97154, -24.2094
152946,'鲁胜坨站2号 ',   1.0000,1,   7,  18,   1,0.96009, -25.6896
152947,'鲁胜坨站35  ',  38.5000,1,   7,  18,   1,0.96009, -25.6896
152948,'鲁圣城热电01',   1.0000,1,   7,  18,   1,0.98313,  -5.2983
152949,'鲁圣城热电01',   6.3000,1,   7,  18,   1,0.98313,  -5.2983
152950,'鲁圣城热电1 ',  15.7500,2,   7,  18,   1,1.00000,   1.8211
152951,'鲁圣城热电22', 230.0000,1,   7,  18,   1,0.98313,  -5.2983
152952,'鲁圣城热电2 ',  15.7500,2,   7,  18,   1,1.00000,   1.8211
152953,'鲁圣城热电6.',   6.3000,1,   7,  18,   1,0.98313,  -5.2983
152954,'鲁圣源站1号 ',   1.0000,1,   7,  18,   1,0.90421,  -9.4587
152955,'鲁圣源站220 ', 230.0000,1,   7,  18,   1,0.93391,  -4.9883
152956,'鲁圣源站35  ',  38.5000,1,   7,  18,   1,0.90421,  -9.4587
152957,'鲁十里泉厂02',   6.3000,1,   7,  18,   1,0.92999,  -9.4767
152958,'鲁十里泉厂03',   6.3000,1,   7,  18,   1,0.96642,  -4.7250
152959,'鲁十里泉厂03',   6.3000,1,   7,  18,   1,0.96642,  -4.7250
152960,'鲁十里泉厂1 ',  13.8000,1,   7,  18,   1,0.94334,  -7.6020
152961,'鲁十里泉厂1 ',   1.0000,1,   7,  18,   1,0.94334,  -7.6020
152962,'鲁十里泉厂22', 230.0000,1,   7,  18,   1,0.96642,  -4.7250
152964,'鲁十里泉厂2 ',   1.0000,1,   7,  18,   1,0.94282,  -7.6621
152965,'鲁十里泉厂5 ',  13.8000,2,   7,  18,   1,0.94282,  -7.6621
152966,'鲁十里泉厂6.',   6.3000,1,   7,  18,   1,0.96642,  -4.7250
152967,'鲁十里泉厂6 ',  20.0000,2,   7,  18,   1,1.00000,   2.2095
152968,'鲁十里泉厂7 ',  20.0000,2,   7,  18,   1,1.00000,   1.5331
152969,'鲁石岛站1号 ',   1.0000,1,   7,  18,   1,0.93102, -29.8468
152970,'鲁石岛站220 ', 230.0000,1,   7,  18,   1,0.94204, -27.1091
152971,'鲁石岛站2号 ',   1.0000,1,   7,  18,   1,0.93047, -29.9117
152972,'鲁石岛站35  ',  38.5000,1,   7,  18,   1,0.93553, -29.8885
152973,'鲁石横甲站01',   6.3000,1,   7,  18,   1,0.96769, -12.7243
152974,'鲁石横甲站01',   6.3000,1,   7,  18,   1,0.96769, -12.7243
152975,'鲁石横甲站02',   6.3000,1,   7,  18,   1,0.96769, -12.7243
152976,'鲁石横甲站02',   6.3000,1,   7,  18,   1,0.96769, -12.7243
152977,'鲁石横甲站03',   6.3000,1,   7,  18,   1,0.96769, -12.7243
152978,'鲁石横甲站04',   6.3000,1,   7,  18,   1,0.96769, -12.7243
152979,'鲁石横甲站1 ',  20.0000,2,   7,  18,   1,0.96769, -12.7243
152980,'鲁石横甲站22', 230.0000,1,   7,  18,   1,0.96769, -12.7243
152981,'鲁石横甲站2 ',  20.0000,2,   7,  18,   1,1.00000,  -5.6154
152982,'鲁石横甲站3 ',  20.0000,2,   7,  18,   1,1.00000,  -6.0406
152983,'鲁石横甲站4 ',  20.0000,2,   7,  18,   1,0.96031, -13.1467
152984,'鲁石横甲站56',   6.3000,1,   7,  18,   1,0.96769, -12.7243
152985,'鲁石横甲站56',   6.3000,1,   7,  18,   1,0.96769, -12.7243
152986,'鲁石横甲站6.',   6.3000,1,   7,  18,   1,0.96769, -12.7243
152987,'鲁石横乙站22', 230.0000,1,   7,  18,   1,0.97786,  -4.8588
152988,'鲁石横乙站5 ',  20.0000,2,   7,  18,   1,1.00000,   2.5971
152989,'鲁石横乙站6 ',  20.0000,2,   7,  18,   1,1.00000,   3.0304
152990,'鲁史口站1号 ',   1.0000,1,   7,  18,   1,0.96115, -25.5719
152991,'鲁史口站220 ', 230.0000,1,   7,  18,   1,0.97591, -23.5224
152992,'鲁史口站35  ',  38.5000,1,   7,  18,   1,0.96115, -25.5719
152993,'鲁市中站1号2', 230.0000,1,   7,  18,   1,0.95745, -24.1300
152994,'鲁市中站2号2', 230.0000,1,   7,  18,   1,0.95745, -24.1300
152996,'鲁寿光热电01',   6.3000,1,   7,  18,   1,0.96535, -20.0157
152997,'鲁寿光热电1 ',  13.8000,2,   7,  18,   1,1.00000, -14.5512
152998,'鲁寿光热电22', 230.0000,1,   7,  18,   1,0.96344, -21.6313
152999,'鲁寿光热电2 ',  13.8000,2,   7,  18,   1,0.96448, -20.6751
153000,'鲁寿光热电2 ',   1.0000,1,   7,  18,   1,0.96448, -20.6751
153001,'鲁寿光站1号 ',   1.0000,1,   7,  18,   1,0.96998, -21.5450
153002,'鲁寿光站220 ', 230.0000,1,   7,  18,   1,0.97368, -21.2703
153004,'鲁寿光站351 ',  38.5000,1,   7,  18,   1,1.00365, -21.5652
153013,'鲁寿光站500 ', 525.0000,1,   7,  18,   1,0.97772, -19.7152
153014,'鲁双埠站1号 ',   1.0000,1,   7,  18,   1,0.92819, -23.3948
153015,'鲁双埠站220 ', 230.0000,1,   7,  18,   1,0.96779, -17.1110
153016,'鲁双埠站35  ',  38.5000,1,   7,  18,   1,0.93397, -23.4034
153017,'鲁双龙站1号 ',   1.0000,1,   7,  18,   1,0.95114, -13.9467
153018,'鲁双龙站220 ', 230.0000,1,   7,  18,   1,0.95876, -12.2957
153019,'鲁双龙站2号 ',   1.0000,1,   7,  18,   1,0.95117, -13.9383
153020,'鲁双龙站35  ',  38.5000,1,   7,  18,   1,0.95368, -13.9462
153021,'鲁双庙站1号 ',   1.0000,1,   7,  18,   1,0.95170, -26.1852
153022,'鲁双庙站220 ', 230.0000,1,   7,  18,   1,0.96204, -20.7237
153023,'鲁双庙站2号 ',   1.0000,1,   7,  18,   1,0.95022, -26.3548
153024,'鲁双庙站35  ',  38.5000,1,   7,  18,   1,0.97098, -26.3167
153025,'鲁双桥站1号 ',   1.0000,1,   7,  18,   1,0.87471, -36.1319
153026,'鲁双桥站220 ', 230.0000,1,   7,  18,   1,0.92131, -29.3614
153027,'鲁双桥站35  ',  38.5000,1,   7,  18,   1,0.87471, -36.1319
153028,'鲁水浒站1号 ',   1.0000,1,   7,  18,   1,0.94760, -11.0697
153029,'鲁水浒站220 ', 230.0000,1,   7,  18,   1,0.97142,  -8.0689
153030,'鲁水浒站2号 ',   1.0000,1,   7,  18,   1,0.94729, -11.1895
153031,'鲁水浒站35  ',  38.5000,1,   7,  18,   1,0.94744, -11.1359
153032,'鲁水清沟站22', 230.0000,1,   7,  18,   1,0.95725, -24.2038
153033,'鲁水屯站10.5',  10.5000,1,   7,  18,   1,0.90872, -26.5727
153035,'鲁水屯站1号 ',   1.0000,1,   7,  18,   1,0.90323, -26.5685
153036,'鲁水屯站220 ', 230.0000,1,   7,  18,   1,0.94899, -18.6247
153037,'鲁水屯站2号 ',   1.0000,1,   7,  18,   1,0.90339, -26.5611
153038,'鲁苏庄站1号 ',   1.0000,1,   7,  18,   1,0.94984, -22.9744
153039,'鲁苏庄站220 ', 230.0000,1,   7,  18,   1,0.97784, -17.9670
153040,'鲁苏庄站35  ',  38.5000,1,   7,  18,   1,0.95584, -22.9833
153044,'鲁太阳热电01',   6.3000,1,   7,  18,   1,0.95567,  -3.5842
153045,'鲁太阳热电1 ',  15.7500,2,   7,  18,   1,0.95567,  -3.5842
153046,'鲁太阳热电22', 230.0000,1,   7,  18,   1,0.95567,  -3.5842
153047,'鲁太阳热电中',   1.0000,1,   7,  18,   1,0.95567,  -3.5842
153048,'鲁泰山电站1 ',  15.7500,2,   7,  18,   1,0.98202,  -9.0291
153049,'鲁泰山电站22', 230.0000,1,   7,  18,   1,0.98202,  -9.0291
153050,'鲁泰山电站2 ',  15.7500,2,   7,  18,   1,0.98202,  -9.0291
153051,'鲁泰山电站3 ',  15.7500,2,   7,  18,   1,0.98202,  -9.0291
153052,'鲁泰山电站4 ',  15.7500,2,   7,  18,   1,0.98202,  -9.0291
153053,'鲁泰山站220 ', 230.0000,1,   7,  18,   1,0.98130,  -9.0243
153054,'鲁泰山站2号 ',   1.0000,1,   7,  18,   1,0.97989,  -9.0783
153055,'鲁泰山站352 ',  38.5000,1,   7,  18,   1,1.01518,  -9.1002
153056,'鲁泰山站353 ',  38.5000,1,   7,  18,   1,1.01518,  -9.1002
153057,'鲁泰山站3号 ',   1.0000,1,   7,  18,   1,0.97989,  -9.0783
153064,'鲁泰山站500 ', 525.0000,1,   7,  18,   1,0.98327,  -8.5197
153065,'鲁郯城站1号 ',   1.0000,1,   7,  18,   1,0.95233, -17.9259
153066,'鲁郯城站220 ', 230.0000,1,   7,  18,   1,0.94629, -14.7023
153067,'鲁郯城站2号 ',   1.0000,1,   7,  18,   1,0.95185, -17.9684
153068,'鲁郯城站35  ',  38.5000,1,   7,  18,   1,0.97270, -17.9779
153069,'鲁谭庄站220 ', 230.0000,1,   7,  18,   1,0.93486, -11.0384
153070,'鲁谭庄站2号 ',   1.0000,1,   7,  18,   1,0.92664, -14.2609
153071,'鲁谭庄站35  ',  38.5000,1,   7,  18,   1,0.93639, -14.2629
153072,'鲁谭庄站3号 ',   1.0000,1,   7,  18,   1,0.92652, -14.2375
153073,'鲁汤邱站1号 ',   1.0000,1,   7,  18,   1,0.86426, -43.2838
153074,'鲁汤邱站220 ', 230.0000,1,   7,  18,   1,0.89752, -35.3600
153075,'鲁汤邱站2号 ',   1.0000,1,   7,  18,   1,0.86482, -43.1446
153076,'鲁汤邱站35  ',  38.5000,1,   7,  18,   1,0.87213, -43.2227
153077,'鲁唐田站1号 ',   1.0000,1,   7,  18,   1,0.94610, -25.9928
153078,'鲁唐田站220 ', 230.0000,1,   7,  18,   1,0.96805, -21.7026
153079,'鲁唐田站2号 ',   1.0000,1,   7,  18,   1,0.94626, -26.0195
153080,'鲁唐田站35  ',  38.5000,1,   7,  18,   1,0.95527, -26.0219
153081,'鲁糖城站1号 ',   1.0000,1,   7,  18,   1,0.95731, -19.0316
153082,'鲁糖城站220 ', 230.0000,1,   7,  18,   1,0.96615, -17.8290
153083,'鲁糖城站35  ',  38.5000,1,   7,  18,   1,0.95725, -19.0376
153084,'鲁桃村站1号 ',   1.0000,1,   7,  18,   1,0.91214, -34.1546
153085,'鲁桃村站220 ', 230.0000,1,   7,  18,   1,0.92097, -30.5472
153086,'鲁桃村站2号 ',   1.0000,1,   7,  18,   1,0.91123, -34.3201
153087,'鲁桃村站35  ',  38.5000,1,   7,  18,   1,0.91851, -34.2560
153088,'鲁桃园站1号 ',   1.0000,1,   7,  18,   1,0.93775, -11.8663
153089,'鲁桃园站220 ', 230.0000,1,   7,  18,   1,0.97121,  -6.4285
153090,'鲁桃园站2号 ',   1.0000,1,   7,  18,   1,0.93872, -11.8920
153091,'鲁桃园站35  ',  38.5000,1,   7,  18,   1,0.93828, -11.8799
153092,'鲁滕北站1号 ',   1.0000,1,   7,  18,   1,0.95916,  -3.3219
153093,'鲁滕北站220 ', 230.0000,1,   7,  18,   1,0.97057,  -3.1762
153094,'鲁滕北站2号 ',   1.0000,1,   7,  18,   1,0.95927,  -3.3254
153097,'鲁滕州热电1 ',  13.8000,2,   7,  18,   1,1.00000,   3.5990
153098,'鲁滕州热电22', 230.0000,1,   7,  18,   1,0.97318,  -2.6787
153099,'鲁滕州热电2 ',  13.8000,2,   7,  18,   1,1.00000,   4.0030
153100,'鲁滕州热电3 ',  20.0000,2,   7,  18,   1,1.00000,   7.0053
153101,'鲁滕州热电4 ',  20.0000,2,   7,  18,   1,1.00000,   7.0053
153104,'鲁滕州热电乙',   6.3000,1,   7,  18,   1,0.98153,  -0.0002
153105,'鲁滕州热电乙',   6.3000,1,   7,  18,   1,0.98153,  -0.0002
153106,'鲁滕州热电乙', 230.0000,1,   7,  18,   1,0.98153,  -0.0002
153107,'鲁滕州热电乙',   6.3000,1,   7,  18,   1,0.98153,  -0.0002
153108,'鲁天平站11  ',  11.0000,1,   7,  18,   1,0.93784, -15.0379
153109,'鲁天平站1号 ',   1.0000,1,   7,  18,   1,0.93784, -15.0379
153110,'鲁天平站220 ', 230.0000,1,   7,  18,   1,0.97764,  -9.2120
153111,'鲁天衢站1号 ',   1.0000,1,   7,  18,   1,0.96535, -20.5665
153112,'鲁天衢站220 ', 230.0000,1,   7,  18,   1,0.97172, -18.4176
153113,'鲁天衢站2号 ',   1.0000,1,   7,  18,   1,0.96555, -20.5311
153114,'鲁天衢站35  ',  38.5000,1,   7,  18,   1,0.97166, -20.5590
153115,'鲁田柳站11  ',  11.0000,1,   7,  18,   1,0.96141, -24.9240
153116,'鲁田柳站1号 ',   1.0000,1,   7,  18,   1,0.94600, -24.7162
153117,'鲁田柳站220 ', 230.0000,1,   7,  18,   1,0.96604, -21.6197
153118,'鲁田柳站2号 ',   1.0000,1,   7,  18,   1,0.94306, -25.0702
153119,'鲁万家站1号 ',   1.0000,1,   7,  18,   1,0.93817, -26.0415
153120,'鲁万家站220 ', 230.0000,1,   7,  18,   1,0.96782, -18.9828
153122,'鲁万家站2号 ',   1.0000,1,   7,  18,   1,0.93806, -26.0493
153123,'鲁万家站35  ',  38.5000,1,   7,  18,   1,0.95462, -26.0716
153125,'鲁王家站1号 ',   1.0000,1,   7,  18,   1,0.91566, -27.1018
153126,'鲁王家站220 ', 230.0000,1,   7,  18,   1,0.95769, -19.7313
153127,'鲁王家站2号 ',   1.0000,1,   7,  18,   1,0.91500, -27.2970
153128,'鲁王家站35  ',  38.5000,1,   7,  18,   1,0.92072, -27.0085
153129,'鲁王家站3号 ',   1.0000,1,   7,  18,   1,0.91587, -26.6880
153130,'鲁王木站1号 ',   1.0000,1,   7,  18,   1,0.92884, -31.3158
153131,'鲁王木站220 ', 230.0000,1,   7,  18,   1,0.95931, -24.6936
153132,'鲁王木站2号 ',   1.0000,1,   7,  18,   1,0.92887, -31.4146
153133,'鲁王木站35  ',  38.5000,1,   7,  18,   1,0.93807, -31.3785
153134,'鲁旺屯站1号 ',   1.0000,1,   7,  18,   1,0.94842, -25.6728
153135,'鲁旺屯站220 ', 230.0000,1,   7,  18,   1,0.97029, -22.8281
153136,'鲁旺屯站2号 ',   1.0000,1,   7,  18,   1,0.94878, -25.6408
153137,'鲁旺屯站35  ',  38.5000,1,   7,  18,   1,0.95813, -25.6718
153138,'鲁威海厂01号',   6.3000,1,   7,  18,   1,0.92720, -29.5337
153139,'鲁威海厂02号',   1.0000,1,   7,  18,   1,0.92720, -29.5337
153140,'鲁威海厂02中',   6.3000,1,   7,  18,   1,0.92720, -29.5337
153142,'鲁威海厂220 ', 230.0000,1,   7,  18,   1,0.92720, -29.5337
153144,'鲁威海厂3号 ',  20.0000,2,   7,  18,   1,0.98602, -22.4016
153145,'鲁威海厂4号 ',  20.0000,2,   7,  18,   1,0.92720, -29.5337
153146,'鲁威海厂5号 ',  20.0000,2,   7,  18,   1,1.00000, -15.7600
153147,'鲁威海厂6.3 ',   6.3000,1,   7,  18,   1,0.92720, -29.5337
153148,'鲁威海厂6号 ',  20.0000,2,   7,  18,   1,0.96441, -23.3069
153149,'鲁威海厂乙22', 230.0000,1,   7,  18,   1,0.96441, -23.3069
153150,'鲁微山站1号 ',  38.5000,1,   7,  18,   1,0.95478,  -7.5701
153151,'鲁微山站220 ', 230.0000,1,   7,  18,   1,0.96288,  -4.7960
153152,'鲁微山站2号 ',   1.0000,1,   7,  18,   1,0.95454,  -7.6079
153153,'鲁微山站35  ',  38.5000,1,   7,  18,   1,0.96134,  -7.6030
153154,'鲁潍坊厂01号',   1.0000,1,   7,  18,   1,0.97469, -16.3200
153155,'鲁潍坊厂01中',   6.3000,1,   7,  18,   1,0.97469, -16.3200
153156,'鲁潍坊厂02号',   6.3000,1,   7,  18,   1,0.97469, -16.3200
153157,'鲁潍坊厂02中',   6.3000,1,   7,  18,   1,0.97469, -16.3200
153158,'鲁潍坊厂03中',   6.3000,1,   7,  18,   1,0.97469, -16.3200
153159,'鲁潍坊厂10  ',  10.5000,1,   7,  18,   1,0.97469, -16.3200
153160,'鲁潍坊厂1号 ',  20.0000,2,   7,  18,   1,1.00000,  -9.4029
153161,'鲁潍坊厂220 ', 230.0000,1,   7,  18,   1,0.97469, -16.3200
153162,'鲁潍坊厂2号 ',  20.0000,2,   7,  18,   1,1.00000,  -9.4552
153163,'鲁潍坊厂3号 ',  20.0000,2,   7,  18,   1,1.00000,  -8.4005
153164,'鲁潍坊厂4号 ',  20.0000,2,   7,  18,   1,1.00000,  -8.3715
153165,'鲁潍坊厂6.3 ',   6.3000,1,   7,  18,   1,0.97469, -16.3200
153166,'鲁潍坊站220 ', 230.0000,1,   7,  18,   1,0.97284, -17.2014
153167,'鲁潍坊站2号 ',   1.0000,1,   7,  18,   1,0.96449, -17.2057
153169,'鲁潍坊站352 ',  38.5000,1,   7,  18,   1,1.11120, -17.2295
153170,'鲁潍坊站353 ',  38.5000,1,   7,  18,   1,1.03809, -17.1773
153171,'鲁潍坊站3号 ',   1.0000,1,   7,  18,   1,0.96920, -17.1773
153174,'鲁潍坊站500 ', 525.0000,1,   7,  18,   1,0.97524, -17.3430
153176,'鲁位庄站1号 ',   1.0000,1,   7,  18,   1,0.94869, -26.7024
153177,'鲁位庄站220 ', 230.0000,1,   7,  18,   1,0.96761, -22.5519
153178,'鲁位庄站2号 ',   1.0000,1,   7,  18,   1,0.94851, -26.7387
153179,'鲁位庄站35  ',  38.5000,1,   7,  18,   1,0.95932, -26.7802
153180,'鲁温水站1号 ',   1.0000,1,   7,  18,   1,0.96528, -12.0310
153181,'鲁温水站220 ', 230.0000,1,   7,  18,   1,0.96114,  -8.8654
153182,'鲁温水站2号 ',   1.0000,1,   7,  18,   1,0.96542, -12.0098
153183,'鲁温水站35  ',  38.5000,1,   7,  18,   1,0.98154, -12.0474
153184,'鲁文昌站1号 ',   1.0000,1,   7,  18,   1,0.96742, -17.7438
153185,'鲁文昌站220 ', 230.0000,1,   7,  18,   1,0.96011, -14.4206
153186,'鲁文昌站35  ',  38.5000,1,   7,  18,   1,0.98984, -17.7624
153188,'鲁文登站11  ',  11.0000,1,   7,  18,   1,0.93040, -32.2658
153189,'鲁文登站1号 ',   1.0000,1,   7,  18,   1,0.91526, -32.1992
153190,'鲁文登站220 ', 230.0000,1,   7,  18,   1,0.93044, -29.0598
153191,'鲁文登站2号 ',   1.0000,1,   7,  18,   1,0.91529, -32.2608
153192,'鲁文峰站1号 ',   1.0000,1,   7,  18,   1,0.94827,  -8.2684
153193,'鲁文峰站220 ', 230.0000,1,   7,  18,   1,0.96099,  -5.4366
153194,'鲁文峰站2号 ',   1.0000,1,   7,  18,   1,0.94827,  -8.2684
153195,'鲁文峰站35  ',  38.5000,1,   7,  18,   1,0.95374,  -8.2792
153197,'鲁闻韶站220 ', 230.0000,1,   7,  18,   1,0.97986, -16.7041
153198,'鲁闻韶站2号 ',   1.0000,1,   7,  18,   1,0.97772, -17.1063
153200,'鲁闻韶站352 ',  38.5000,1,   7,  18,   1,1.04930, -17.1554
153207,'鲁闻韶站500 ', 525.0000,1,   7,  18,   1,0.97592, -12.1809
153208,'鲁汶口站1号 ',   1.0000,1,   7,  18,   1,0.95586, -13.2405
153209,'鲁汶口站220 ', 230.0000,1,   7,  18,   1,0.97763,  -8.5455
153210,'鲁汶口站2号 ',   1.0000,1,   7,  18,   1,0.95557, -13.2771
153211,'鲁汶口站35  ',  38.5000,1,   7,  18,   1,0.96571, -13.2753
153212,'鲁汶上站1号 ',   1.0000,1,   7,  18,   1,0.97228,  -3.0096
153213,'鲁汶上站220 ', 230.0000,1,   7,  18,   1,0.97420,  -3.3010
153214,'鲁汶上站351 ',  38.5000,1,   7,  18,   1,0.97228,  -3.0096
153221,'鲁汶上站500 ', 525.0000,1,   7,  18,   1,0.98857,  -5.6691
153222,'鲁五莲站1号 ',   1.0000,1,   7,  18,   1,0.92816, -15.0690
153223,'鲁五莲站220 ', 230.0000,1,   7,  18,   1,0.94609, -10.1437
153224,'鲁五莲站2号 ',   1.0000,1,   7,  18,   1,0.92871, -14.9982
153225,'鲁五莲站35  ',  38.5000,1,   7,  18,   1,0.93805, -15.0516
153226,'鲁五洲站10.5',  10.5000,1,   7,  18,   1,0.93598, -21.7006
153227,'鲁五洲站1号 ',   1.0000,1,   7,  18,   1,0.93422, -22.0179
153228,'鲁五洲站220 ', 230.0000,1,   7,  18,   1,0.96878, -17.4176
153229,'鲁五洲站2号 ',   1.0000,1,   7,  18,   1,0.93825, -21.3021
153230,'鲁午山站220 ', 230.0000,1,   7,  18,   1,0.95925, -24.0805
153231,'鲁武城站1号 ',   1.0000,1,   7,  18,   1,0.95343, -23.1453
153232,'鲁武城站220 ', 230.0000,1,   7,  18,   1,0.95913, -20.1290
153233,'鲁武城站35  ',  38.5000,1,   7,  18,   1,0.96460, -23.1594
153234,'鲁武所屯厂11', 115.0000,1,   7,  18,   1,0.97152,  -2.3828
153235,'鲁武所屯厂3 ',   6.3000,2,   7,  18,   1,1.00000,   1.7665
153236,'鲁武所屯厂4 ',   6.3000,2,   7,  18,   1,1.00000,   2.9203
153237,'鲁西林站1号 ',   1.0000,1,   7,  18,   1,0.91558, -27.6826
153238,'鲁西林站220 ', 230.0000,1,   7,  18,   1,0.96811, -21.5531
153239,'鲁西林站35  ',  38.5000,1,   7,  18,   1,0.91558, -27.6826
153240,'鲁希望厂1号 ',  13.8000,2,   7,  18,   1,0.98060,  -5.7131
153241,'鲁希望厂1整 ',   3.0000,1,   7,  18,   1,0.93287, -11.1351
153242,'鲁希望厂220 ', 230.0000,1,   7,  18,   1,0.93287, -11.1351
153243,'鲁希望厂2号 ',  13.8000,2,   7,  18,   1,0.98060,  -5.7131
153244,'鲁希望厂2整 ',   3.0000,1,   7,  18,   1,0.93287, -11.1351
153245,'鲁希望厂3号 ',  13.8000,2,   7,  18,   1,0.97938,  -5.1210
153246,'鲁希望厂3整 ',   3.0000,1,   7,  18,   1,0.93287, -11.1351
153248,'鲁希望厂4整 ',   3.0000,1,   7,  18,   1,0.93287, -11.1351
153249,'鲁夏庄站1号 ',   1.0000,1,   7,  18,   1,0.93011,  -9.4756
153250,'鲁夏庄站220 ', 230.0000,1,   7,  18,   1,0.96293,  -4.8232
153251,'鲁夏庄站2号 ',   1.0000,1,   7,  18,   1,0.93046,  -9.4187
153252,'鲁夏庄站35  ',  38.5000,1,   7,  18,   1,0.93029,  -9.4458
153254,'鲁贤文站10.5',  10.5000,1,   7,  18,   1,0.92907, -21.5729
153255,'鲁贤文站1号 ',   1.0000,1,   7,  18,   1,0.92907, -21.5729
153256,'鲁贤文站220 ', 230.0000,1,   7,  18,   1,0.94884, -18.4113
153257,'鲁贤文站2号 ',   1.0000,1,   7,  18,   1,0.92907, -21.5729
153259,'鲁相公站10.5',  10.5000,1,   7,  18,   1,0.94223, -15.0792
153260,'鲁相公站1号 ',   1.0000,1,   7,  18,   1,0.93820, -15.6483
153261,'鲁相公站220 ', 230.0000,1,   7,  18,   1,0.95401, -11.6695
153262,'鲁相公站2号 ',   1.0000,1,   7,  18,   1,0.93820, -15.6483
153263,'鲁相公站35  ',  38.5000,1,   7,  18,   1,0.95532, -15.6797
153264,'鲁相公站3号 ',   1.0000,1,   7,  18,   1,0.94223, -15.0792
153265,'鲁肖镇站1号 ',   1.0000,1,   7,  18,   1,0.94950, -27.5034
153266,'鲁肖镇站220 ', 230.0000,1,   7,  18,   1,0.95969, -22.9495
153267,'鲁肖镇站2号 ',   1.0000,1,   7,  18,   1,0.95016, -27.3683
153268,'鲁肖镇站35  ',  38.5000,1,   7,  18,   1,0.96419, -27.4541
153269,'鲁辛店厂01号',   6.3000,1,   7,  18,   1,0.92184, -28.3124
153270,'鲁辛店厂02号',   6.3000,1,   7,  18,   1,0.92184, -28.3124
153271,'鲁辛店厂02中',   6.3000,1,   7,  18,   1,0.92184, -28.3124
153272,'鲁辛店厂03号',   6.3000,1,   7,  18,   1,0.92184, -28.3124
153273,'鲁辛店厂03中',   6.3000,1,   7,  18,   1,0.92184, -28.3124
153274,'鲁辛店厂220 ', 230.0000,1,   7,  18,   1,0.96392, -22.8576
153275,'鲁辛店厂2号 ',  10.5000,1,   7,  18,   1,0.93748, -26.1205
153276,'鲁辛店厂2号 ',   1.0000,1,   7,  18,   1,0.93748, -26.1205
153278,'鲁辛店厂4号 ',  15.7500,1,   7,  18,   1,0.93762, -26.0937
153279,'鲁辛店厂4号 ',   1.0000,1,   7,  18,   1,0.93762, -26.0937
153280,'鲁辛店厂5号 ',  20.0000,2,   7,  18,   1,1.00000, -15.0803
153281,'鲁辛店厂6.3 ',   6.3000,1,   7,  18,   1,0.92184, -28.3124
153282,'鲁辛店厂6号 ',  20.0000,2,   7,  18,   1,0.95396, -23.4341
153285,'鲁莘亭站1号 ',   1.0000,1,   7,  18,   1,0.91273, -17.6758
153286,'鲁莘亭站220 ', 230.0000,1,   7,  18,   1,0.94078,  -9.6881
153287,'鲁莘亭站35  ',  38.5000,1,   7,  18,   1,0.93347, -17.7102
153289,'鲁新港站10.5',  10.5000,1,   7,  18,   1,0.88142, -38.0619
153290,'鲁新港站1号 ',   1.0000,1,   7,  18,   1,0.88146, -38.0536
153291,'鲁新港站220 ', 230.0000,1,   7,  18,   1,0.89526, -35.6267
153292,'鲁新港站2号 ',   1.0000,1,   7,  18,   1,0.88138, -38.0702
153293,'鲁新孤站1号 ',   1.0000,1,   7,  18,   1,0.87357, -36.8946
153294,'鲁新孤站220 ', 230.0000,1,   7,  18,   1,0.92631, -28.5859
153295,'鲁新孤站2号 ',   1.0000,1,   7,  18,   1,0.87357, -36.9176
153296,'鲁新孤站35  ',  38.5000,1,   7,  18,   1,0.87357, -36.9061
153297,'鲁新河站1号 ',   1.0000,1,   7,  18,   1,0.92000, -14.1978
153298,'鲁新河站220 ', 230.0000,1,   7,  18,   1,0.93766, -11.5275
153299,'鲁新河站35  ',  38.5000,1,   7,  18,   1,0.92000, -14.1978
153303,'鲁新兴站1号 ',   1.0000,1,   7,  18,   1,0.93771, -12.6245
153304,'鲁新兴站220 ', 230.0000,1,   7,  18,   1,0.95847,  -9.5440
153305,'鲁新兴站35  ',  38.5000,1,   7,  18,   1,0.93771, -12.6245
153306,'鲁信义站1号 ',   1.0000,1,   7,  18,   1,0.96128, -12.3763
153307,'鲁信义站220 ', 230.0000,1,   7,  18,   1,0.96837,  -8.8742
153308,'鲁信义站35  ',  38.5000,1,   7,  18,   1,0.97138, -12.3959
153311,'鲁信源热电11', 115.0000,1,   7,  18,   1,0.87397, -16.9665
153312,'鲁信源热电1 ',  13.8000,2,   7,  18,   1,0.91629, -12.1648
153313,'鲁信源热电1 ',   1.0000,1,   7,  18,   1,0.91964, -11.6811
153314,'鲁信源热电1 ',   3.0000,1,   7,  18,   1,0.93431, -11.0571
153315,'鲁信源热电22', 230.0000,1,   7,  18,   1,0.93431, -11.0571
153316,'鲁信源热电2 ',  13.8000,2,   7,  18,   1,0.91696, -12.1054
153317,'鲁信源热电2 ',   1.0000,1,   7,  18,   1,0.91973, -11.6882
153318,'鲁信源热电2 ',   3.0000,1,   7,  18,   1,0.93431, -11.0571
153319,'鲁信源热电3 ',  13.8000,2,   7,  18,   1,0.93431, -11.0571
153320,'鲁信源热电3 ',   3.0000,1,   7,  18,   1,0.93431, -11.0571
153321,'鲁信源热电4 ',  13.8000,2,   7,  18,   1,0.93431, -11.0571
153322,'鲁信源热电4 ',   3.0000,1,   7,  18,   1,0.93431, -11.0571
153324,'鲁兴城站1号 ',   1.0000,1,   7,  18,   1,0.98102,  -7.5360
153325,'鲁兴城站220 ', 230.0000,1,   7,  18,   1,0.96523,  -4.9188
153326,'鲁兴城站35  ',  38.5000,1,   7,  18,   1,1.00770,  -7.5675
153327,'鲁兴海站1号 ',   1.0000,1,   7,  18,   1,0.93800, -11.3582
153328,'鲁兴海站220 ', 230.0000,1,   7,  18,   1,0.95260,  -8.8746
153329,'鲁兴海站2号 ',   1.0000,1,   7,  18,   1,0.93817, -11.3276
153330,'鲁兴海站35  ',  38.5000,1,   7,  18,   1,0.94168, -11.3472
153331,'鲁兴隆站10.5',  11.0000,1,   7,  18,   1,0.97044, -22.8474
153332,'鲁兴隆站1号 ',   1.0000,1,   7,  18,   1,0.92043, -22.7509
153333,'鲁兴隆站220 ', 230.0000,1,   7,  18,   1,0.94531, -16.2891
153334,'鲁兴隆站2号 ',   1.0000,1,   7,  18,   1,0.91985, -22.8596
153335,'鲁邢村站10.5',  11.0000,1,   7,  18,   1,0.96860, -20.1112
153336,'鲁邢村站1号 ',   1.0000,1,   7,  18,   1,0.94507, -20.0852
153337,'鲁邢村站220 ', 230.0000,1,   7,  18,   1,0.95011, -18.0538
153338,'鲁邢村站2号 ',   1.0000,1,   7,  18,   1,0.94508, -20.0819
153340,'鲁杏埠站10.5',  10.5000,1,   7,  18,   1,0.95947, -20.1056
153341,'鲁杏埠站1号 ',   1.0000,1,   7,  18,   1,0.95953, -20.0961
153342,'鲁杏埠站220 ', 230.0000,1,   7,  18,   1,0.96417, -19.4667
153343,'鲁杏埠站2号 ',   1.0000,1,   7,  18,   1,0.95941, -20.1152
153344,'鲁徐楼站10.5',  11.0000,1,   7,  18,   1,0.99808, -12.6310
153345,'鲁徐楼站1号 ',   1.0000,1,   7,  18,   1,0.96670, -12.5935
153346,'鲁徐楼站220 ', 230.0000,1,   7,  18,   1,0.97669,  -9.4968
153347,'鲁徐楼站3号 ',   1.0000,1,   7,  18,   1,0.96667, -12.5944
153348,'鲁许寺站1号 ',   1.0000,1,   7,  18,   1,0.93668, -19.7718
153349,'鲁许寺站220 ', 230.0000,1,   7,  18,   1,0.95734, -14.8092
153350,'鲁许寺站2号 ',   1.0000,1,   7,  18,   1,0.93663, -19.7540
153351,'鲁许寺站35  ',  38.5000,1,   7,  18,   1,0.94577, -19.7774
153355,'鲁学堂站1号 ',   1.0000,1,   7,  18,   1,0.98132, -21.3218
153356,'鲁学堂站220 ', 230.0000,1,   7,  18,   1,0.97992, -19.4295
153357,'鲁学堂站2号 ',   1.0000,1,   7,  18,   1,0.98213, -21.2240
153358,'鲁学堂站35  ',  38.5000,1,   7,  18,   1,0.99158, -21.2859
153360,'鲁涯庄站10.5',  10.5000,1,   7,  18,   1,0.93057, -19.5144
153361,'鲁涯庄站1号 ',   1.0000,1,   7,  18,   1,0.93057, -19.5144
153362,'鲁涯庄站220 ', 230.0000,1,   7,  18,   1,0.94148, -17.8699
153363,'鲁涯庄站2号 ',   1.0000,1,   7,  18,   1,0.93057, -19.5144
153364,'鲁烟台厂01号',   6.3000,1,   7,  18,   1,0.88876, -38.7725
153365,'鲁烟台厂02号',   6.3000,1,   7,  18,   1,0.88876, -38.7725
153366,'鲁烟台厂1号 ',  10.5000,1,   7,  18,   1,0.88876, -38.7725
153367,'鲁烟台厂1号 ',   1.0000,1,   7,  18,   1,0.88876, -38.7725
153368,'鲁烟台厂220 ', 230.0000,1,   7,  18,   1,0.88817, -37.4751
153369,'鲁烟台厂2号 ',  10.5000,1,   7,  18,   1,0.88876, -38.7725
153370,'鲁烟台厂2号 ',   1.0000,1,   7,  18,   1,0.88876, -38.7725
153371,'鲁烟台厂3号 ',  10.5000,2,   7,  18,   1,0.88817, -37.4751
153372,'鲁烟台厂3号 ',   1.0000,1,   7,  18,   1,0.88817, -37.4751
153373,'鲁烟台厂4号 ',  10.5000,2,   7,  18,   1,0.88817, -37.4751
153374,'鲁烟台厂5号 ',  15.7500,2,   7,  18,   1,0.90957, -35.6719
153375,'鲁烟台厂5号 ',   1.0000,1,   7,  18,   1,0.91314, -35.0815
153376,'鲁烟台厂6号 ',  15.7500,2,   7,  18,   1,0.88817, -37.4751
153377,'鲁烟台厂7号 ',  15.7500,2,   7,  18,   1,0.94835, -28.6602
153378,'鲁延庆站1号 ',   1.0000,1,   7,  18,   1,0.92043, -28.3049
153379,'鲁延庆站220 ', 230.0000,1,   7,  18,   1,0.95798, -21.9368
153381,'鲁延庆站35  ',  38.5000,1,   7,  18,   1,0.92612, -28.3020
153382,'鲁延庆站3号 ',   1.0000,1,   7,  18,   1,0.92047, -28.2829
153383,'鲁盐镇站1号 ',   1.0000,1,   7,  18,   1,0.92493, -29.7781
153384,'鲁盐镇站220 ', 230.0000,1,   7,  18,   1,0.94030, -27.2053
153385,'鲁盐镇站2号 ',   1.0000,1,   7,  18,   1,0.92493, -29.7779
153386,'鲁盐镇站35  ',  38.5000,1,   7,  18,   1,0.92493, -29.7780
153387,'鲁晏城站220 ', 230.0000,1,   7,  18,   1,0.95311, -20.1904
153388,'鲁晏城站2号 ',   1.0000,1,   7,  18,   1,0.94019, -26.0191
153389,'鲁晏城站35  ',  38.5000,1,   7,  18,   1,0.95991, -26.0594
153390,'鲁晏城站3号 ',   1.0000,1,   7,  18,   1,0.94009, -26.0434
153391,'鲁阳城厂1号 ',  15.7500,2,   7,  18,   1,1.00000,   2.4687
153392,'鲁阳城厂220 ', 230.0000,1,   7,  18,   1,0.97872,  -3.4053
153393,'鲁阳城厂2号 ',  15.7500,2,   7,  18,   1,1.03130,   2.2552
153394,'鲁阳都站1号 ',   1.0000,1,   7,  18,   1,0.92865, -16.3928
153395,'鲁阳都站220 ', 230.0000,1,   7,  18,   1,0.94803, -12.2327
153396,'鲁阳都站2号 ',   1.0000,1,   7,  18,   1,0.92838, -16.4344
153397,'鲁阳都站35  ',  38.5000,1,   7,  18,   1,0.93630, -16.4267
153398,'鲁阳信站1号 ',   1.0000,1,   7,  18,   1,0.92973, -23.9959
153399,'鲁阳信站220 ', 230.0000,1,   7,  18,   1,0.96289, -19.3392
153400,'鲁阳信站35  ',  38.5000,1,   7,  18,   1,0.92973, -23.9959
153401,'鲁杨家站1号 ',   1.0000,1,   7,  18,   1,0.95402, -28.8365
153402,'鲁杨家站220 ', 230.0000,1,   7,  18,   1,0.96640, -23.7887
153403,'鲁杨家站2号 ',   1.0000,1,   7,  18,   1,0.95293, -28.8541
153404,'鲁杨家站35  ',  38.5000,1,   7,  18,   1,0.97010, -28.8641
153405,'鲁杨桥站1号 ',   1.0000,1,   7,  18,   1,0.92515, -17.6153
153406,'鲁杨桥站220 ', 230.0000,1,   7,  18,   1,0.94040, -11.5672
153407,'鲁杨桥站2号 ',   1.0000,1,   7,  18,   1,0.92579, -17.5606
153408,'鲁杨桥站35  ',  38.5000,1,   7,  18,   1,0.94212, -17.6196
153412,'鲁姚家站11  ',  11.0000,1,   7,  18,   1,0.91663, -23.0926
153413,'鲁姚家站1号 ',   1.0000,1,   7,  18,   1,0.90758, -23.1225
153414,'鲁姚家站220 ', 230.0000,1,   7,  18,   1,0.93275, -17.6330
153415,'鲁姚家站2号 ',   1.0000,1,   7,  18,   1,0.90762, -23.0412
153416,'鲁叶庄站1号 ',   1.0000,1,   7,  18,   1,0.95569,  -6.2990
153417,'鲁叶庄站220 ', 230.0000,1,   7,  18,   1,0.96217,  -5.3000
153418,'鲁叶庄站35  ',  38.5000,1,   7,  18,   1,0.95569,  -6.2990
153419,'鲁掖县站1号 ',   1.0000,1,   7,  18,   1,0.90644, -35.6831
153420,'鲁掖县站220 ', 230.0000,1,   7,  18,   1,0.92410, -30.4423
153421,'鲁掖县站2号 ',   1.0000,1,   7,  18,   1,0.90544, -35.8354
153422,'鲁掖县站35  ',  38.5000,1,   7,  18,   1,0.92135, -35.7820
153423,'鲁掖县站3号 ',   1.0000,1,   7,  18,   1,0.91427, -32.9452
153424,'鲁掖县站6.3 ',   6.3000,1,   7,  18,   1,0.91427, -32.9452
153425,'鲁伊春站220 ', 230.0000,1,   7,  18,   1,0.95487, -24.4458
153426,'鲁沂蒙站220 ', 230.0000,1,   7,  18,   1,0.96471, -10.4584
153427,'鲁沂蒙站2号 ',   1.0000,1,   7,  18,   1,0.96279, -10.6072
153428,'鲁沂蒙站352 ',  38.5000,1,   7,  18,   1,0.99818, -10.6072
153429,'鲁沂蒙站353 ',  38.5000,1,   7,  18,   1,1.03174, -10.7047
153430,'鲁沂蒙站3号 ',   1.0000,1,   7,  18,   1,0.96108, -10.6410
153436,'鲁沂蒙站500 ', 525.0000,1,   7,  18,   1,0.97318,  -8.8809
153437,'鲁沂水站1号 ',   1.0000,1,   7,  18,   1,0.92329, -17.9269
153438,'鲁沂水站220 ', 230.0000,1,   7,  18,   1,0.93328, -13.6568
153439,'鲁沂水站2号 ',   1.0000,1,   7,  18,   1,0.92187, -18.1520
153440,'鲁沂水站35  ',  38.5000,1,   7,  18,   1,0.93569, -18.0347
153441,'鲁沂源站1号 ',   1.0000,1,   7,  18,   1,0.92727, -17.9862
153442,'鲁沂源站220 ', 230.0000,1,   7,  18,   1,0.95187, -13.1225
153443,'鲁沂源站2号 ',   1.0000,1,   7,  18,   1,0.92775, -17.9234
153444,'鲁沂源站35  ',  38.5000,1,   7,  18,   1,0.93440, -17.9658
153445,'鲁乙烯厂1号 ',   1.0000,1,   7,  18,   1,0.97501, -20.7312
153446,'鲁乙烯厂2号 ',   1.0000,1,   7,  18,   1,0.97502, -20.7440
153447,'鲁乙烯厂5号 ',  10.5000,2,   7,  18,   1,0.99965, -16.8265
153448,'鲁乙烯厂6号 ',  10.5000,2,   7,  18,   1,0.97455, -20.8879
153450,'鲁乙烯厂联变',  10.5000,1,   7,  18,   1,0.97501, -20.7376
153451,'鲁乙烯厂联变', 115.0000,1,   7,  18,   1,0.97455, -20.8879
153452,'鲁乙烯厂联变', 230.0000,1,   7,  18,   1,0.96606, -22.6162
153453,'鲁益都站1号 ',   1.0000,1,   7,  18,   1,0.97103, -20.6039
153454,'鲁益都站220 ', 230.0000,1,   7,  18,   1,0.97557, -20.1244
153455,'鲁益都站2号 ',   1.0000,1,   7,  18,   1,0.97381, -20.4372
153456,'鲁益都站351 ',  38.5000,1,   7,  18,   1,1.03876, -20.6462
153457,'鲁益都站352 ',  38.5000,1,   7,  18,   1,1.04583, -20.4903
153458,'鲁益都站353 ',  38.5000,1,   7,  18,   1,1.04659, -20.4863
153459,'鲁益都站3号 ',   1.0000,1,   7,  18,   1,0.97388, -20.4444
153465,'鲁益都站500 ', 525.0000,1,   7,  18,   1,0.97340, -16.6236
153466,'鲁银城站1号 ',   1.0000,1,   7,  18,   1,0.93798, -24.5514
153467,'鲁银城站220 ', 230.0000,1,   7,  18,   1,0.95473, -20.5361
153468,'鲁银城站2号 ',   1.0000,1,   7,  18,   1,0.93846, -24.4785
153469,'鲁银城站35  ',  38.5000,1,   7,  18,   1,0.94738, -24.5301
153470,'鲁营丘站11  ',  11.0000,1,   7,  18,   1,0.98110, -28.0543
153471,'鲁营丘站1号 ',   1.0000,1,   7,  18,   1,0.94269, -27.7710
153472,'鲁营丘站220 ', 230.0000,1,   7,  18,   1,0.96176, -23.2157
153473,'鲁营丘站2号 ',   1.0000,1,   7,  18,   1,0.93950, -28.2753
153478,'鲁永安站1号 ',   1.0000,1,   7,  18,   1,0.95695, -26.1476
153479,'鲁永安站220 ', 230.0000,1,   7,  18,   1,0.97289, -23.8328
153480,'鲁永安站2号 ',   1.0000,1,   7,  18,   1,0.95695, -26.1476
153481,'鲁永安站35  ',  38.5000,1,   7,  18,   1,0.95695, -26.1476
153483,'鲁油城站1号 ',   1.0000,1,   7,  18,   1,0.97851, -23.8155
153484,'鲁油城站220 ', 230.0000,1,   7,  18,   1,0.98078, -22.9463
153486,'鲁油城站351 ',  38.5000,1,   7,  18,   1,1.01259, -23.8353
153495,'鲁油城站500 ', 525.0000,1,   7,  18,   1,0.98151, -18.1196
153496,'鲁鱼台站1号 ',   1.0000,1,   7,  18,   1,0.94182, -10.0853
153497,'鲁鱼台站220 ', 230.0000,1,   7,  18,   1,0.94768,  -7.3656
153498,'鲁鱼台站2号 ',   1.0000,1,   7,  18,   1,0.94163, -10.1238
153499,'鲁鱼台站35  ',  38.5000,1,   7,  18,   1,0.94989, -10.1157
153500,'鲁禹城站1号 ',   1.0000,1,   7,  18,   1,0.93181, -24.9914
153501,'鲁禹城站220 ', 230.0000,1,   7,  18,   1,0.95427, -19.6906
153502,'鲁禹城站2号 ',   1.0000,1,   7,  18,   1,0.93118, -24.9087
153503,'鲁禹城站35  ',  38.5000,1,   7,  18,   1,0.93808, -24.9599
153504,'鲁岳东站1号 ',   1.0000,1,   7,  18,   1,0.96802, -10.9255
153505,'鲁岳东站220 ', 230.0000,1,   7,  18,   1,0.97835,  -9.4451
153506,'鲁岳东站2号 ',   1.0000,1,   7,  18,   1,0.96802, -10.9255
153507,'鲁岳东站35  ',  38.5000,1,   7,  18,   1,0.96802, -10.9255
153508,'鲁云蒙站1号 ',   1.0000,1,   7,  18,   1,0.95953, -11.8156
153509,'鲁云蒙站220 ', 230.0000,1,   7,  18,   1,0.95857, -10.2125
153510,'鲁云蒙站2号 ',   1.0000,1,   7,  18,   1,0.95945, -11.8214
153511,'鲁云蒙站35  ',  38.5000,1,   7,  18,   1,0.96731, -11.8313
153512,'鲁运河厂02号',   6.3000,1,   7,  18,   1,0.97277,  -2.5556
153513,'鲁运河厂03号',   6.3000,1,   7,  18,   1,0.97277,  -2.5556
153514,'鲁运河厂03中',   6.3000,1,   7,  18,   1,0.97277,  -2.5556
153515,'鲁运河厂1号 ',  15.7500,2,   7,  18,   1,1.00000,   3.8350
153516,'鲁运河厂220 ', 230.0000,1,   7,  18,   1,0.97277,  -2.5556
153517,'鲁运河厂2号 ',  15.7500,2,   7,  18,   1,1.00000,   3.8350
153518,'鲁运河厂3号 ',  13.8000,2,   7,  18,   1,1.00000,   3.7374
153519,'鲁运河厂4号 ',  13.8000,2,   7,  18,   1,0.96628,  -2.9681
153520,'鲁运河厂500 ', 525.0000,1,   7,  18,   1,0.98861,  -5.4175
153521,'鲁运河厂5号 ',  20.0000,2,   7,  18,   1,0.99000,   3.3879
153522,'鲁运河厂6.3 ',   6.3000,1,   7,  18,   1,0.97277,  -2.5556
153523,'鲁运河厂6号 ',  20.0000,2,   7,  18,   1,0.99000,   3.3879
153525,'鲁郓城站220 ', 230.0000,1,   7,  18,   1,0.97807,  -7.6008
153526,'鲁郓城站2号 ',   1.0000,1,   7,  18,   1,0.97741,  -7.7611
153529,'鲁郓城站352 ',  38.5000,1,   7,  18,   1,0.97741,  -7.7611
153535,'鲁郓城站500 ', 525.0000,1,   7,  18,   1,0.98694,  -5.9665
153540,'鲁枣庄站220 ', 230.0000,1,   7,  18,   1,0.97034,  -3.4582
153541,'鲁枣庄站2号 ',   1.0000,1,   7,  18,   1,0.96950,  -3.3012
153542,'鲁枣庄站352 ',  38.5000,1,   7,  18,   1,0.96950,  -3.3012
153543,'鲁枣庄站353 ',  38.5000,1,   7,  18,   1,0.96958,  -3.3067
153544,'鲁枣庄站3号 ',   1.0000,1,   7,  18,   1,0.96958,  -3.3067
153550,'鲁枣庄站500 ', 525.0000,1,   7,  18,   1,0.97589,  -4.8271
153552,'鲁翟镇站220 ', 230.0000,1,   7,  18,   1,0.95241, -13.1843
153553,'鲁翟镇站2号 ',   1.0000,1,   7,  18,   1,0.93355, -17.3208
153554,'鲁翟镇站35  ',  38.5000,1,   7,  18,   1,0.93960, -17.3291
153555,'鲁翟镇站3号 ',   1.0000,1,   7,  18,   1,0.93353, -17.3214
153556,'鲁沾化厂01号',   6.3000,1,   7,  18,   1,0.98112, -18.6838
153557,'鲁沾化厂02号',   1.0000,1,   7,  18,   1,0.98112, -18.6838
153558,'鲁沾化厂02中',   6.3000,1,   7,  18,   1,0.98112, -18.6838
153559,'鲁沾化厂1号 ',  13.8000,1,   7,  18,   1,0.98112, -18.6838
153560,'鲁沾化厂1号 ',   1.0000,1,   7,  18,   1,0.98112, -18.6838
153561,'鲁沾化厂220 ', 230.0000,1,   7,  18,   1,0.98112, -18.6838
153562,'鲁沾化厂2号 ',  13.8000,1,   7,  18,   1,0.98112, -18.6838
153563,'鲁沾化厂2号 ',   1.0000,1,   7,  18,   1,0.98112, -18.6838
153564,'鲁沾化厂3号 ',  15.7500,2,   7,  18,   1,1.00000, -11.1426
153565,'鲁沾化厂4号 ',  15.7500,2,   7,  18,   1,0.98112, -18.6838
153566,'鲁沾化厂6.3 ',   6.3000,1,   7,  18,   1,0.98112, -18.6838
153567,'鲁张店厂3号 ',   6.3000,2,   7,  18,   1,1.00000, -18.3716
153568,'鲁张店厂3号 ',   1.0000,1,   7,  18,   1,0.97983, -21.2792
153569,'鲁张店厂4号 ',  10.5000,2,   7,  18,   1,1.00000, -20.6874
153570,'鲁章丘厂01号',   6.3000,1,   7,  18,   1,0.93876, -19.9805
153571,'鲁章丘厂02号',   6.3000,1,   7,  18,   1,0.93876, -19.9805
153572,'鲁章丘厂02中',   6.3000,1,   7,  18,   1,0.93876, -19.9805
153573,'鲁章丘厂110 ', 115.0000,1,   7,  18,   1,0.93876, -19.9805
153574,'鲁章丘厂1号 ',  13.8000,2,   7,  18,   1,0.96759, -16.6061
153575,'鲁章丘厂1号 ',   1.0000,1,   7,  18,   1,0.97092, -16.1357
153576,'鲁章丘厂220 ', 230.0000,1,   7,  18,   1,0.95075, -17.8634
153577,'鲁章丘厂2号 ',  13.8000,2,   7,  18,   1,0.94346, -19.1234
153578,'鲁章丘厂2号 ',   1.0000,1,   7,  18,   1,0.94346, -19.1234
153579,'鲁章丘厂3号 ',  20.0000,2,   7,  18,   1,1.00000,  -7.5917
153580,'鲁章丘厂4号 ',  20.0000,2,   7,  18,   1,1.00000,  -7.5917
153581,'鲁章丘厂6.3 ',   6.3000,1,   7,  18,   1,0.93876, -19.9805
153583,'鲁章丘厂乙22', 230.0000,1,   7,  18,   1,0.95952, -16.2177
153584,'鲁章丘站1号 ',   1.0000,1,   7,  18,   1,0.90327, -24.0413
153585,'鲁章丘站220 ', 230.0000,1,   7,  18,   1,0.94660, -18.1748
153586,'鲁章丘站2号 ',   1.0000,1,   7,  18,   1,0.90323, -24.0535
153587,'鲁章丘站35  ',  38.5000,1,   7,  18,   1,0.90325, -24.0473
153588,'鲁招贤站1号 ',   1.0000,1,   7,  18,   1,0.90131, -16.6509
153589,'鲁招贤站220 ', 230.0000,1,   7,  18,   1,0.94254, -10.7162
153590,'鲁招贤站35  ',  38.5000,1,   7,  18,   1,0.90131, -16.6509
153591,'鲁招远站1号 ',   1.0000,1,   7,  18,   1,0.87693, -38.0028
153592,'鲁招远站220 ', 230.0000,1,   7,  18,   1,0.90686, -32.9873
153593,'鲁招远站2号 ',   1.0000,1,   7,  18,   1,0.87705, -37.9551
153594,'鲁招远站35  ',  38.5000,1,   7,  18,   1,0.87699, -37.9787
153595,'鲁赵楼站1号 ',   1.0000,1,   7,  18,   1,0.94266, -13.5530
153596,'鲁赵楼站220 ', 230.0000,1,   7,  18,   1,0.95737,  -9.9243
153597,'鲁赵楼站2号 ',   1.0000,1,   7,  18,   1,0.94182, -13.5029
153598,'鲁赵楼站35  ',  38.5000,1,   7,  18,   1,0.94697, -13.5333
153599,'鲁赵庄站1号 ',   1.0000,1,   7,  18,   1,0.95265, -20.9209
153600,'鲁赵庄站220 ', 230.0000,1,   7,  18,   1,0.97193, -17.8728
153601,'鲁赵庄站2号 ',   1.0000,1,   7,  18,   1,0.95258, -20.9442
153602,'鲁赵庄站35  ',  38.5000,1,   7,  18,   1,0.95774, -20.9390
153604,'鲁郑家站10.5',  10.5000,1,   7,  18,   1,0.95964, -22.1940
153605,'鲁郑家站1号 ',   1.0000,1,   7,  18,   1,0.95962, -22.1973
153606,'鲁郑家站220 ', 230.0000,1,   7,  18,   1,0.97167, -20.5503
153607,'鲁郑家站2号 ',   1.0000,1,   7,  18,   1,0.95966, -22.1907
153608,'鲁芝罘站1号 ',   1.0000,1,   7,  18,   1,0.86658, -43.1301
153609,'鲁芝罘站220 ', 230.0000,1,   7,  18,   1,0.88637, -37.7725
153610,'鲁芝罘站2号 ',   1.0000,1,   7,  18,   1,0.86658, -43.1301
153611,'鲁中都站1号 ',   1.0000,1,   7,  18,   1,0.95408,  -6.0822
153612,'鲁中都站220 ', 230.0000,1,   7,  18,   1,0.97158,  -3.6528
153613,'鲁中都站2号 ',   1.0000,1,   7,  18,   1,0.95389,  -6.1251
153614,'鲁中都站35  ',  38.5000,1,   7,  18,   1,0.95398,  -6.1059
153615,'鲁中索站1号 ',   1.0000,1,   7,  18,   1,0.94496, -23.5421
153616,'鲁中索站220 ', 230.0000,1,   7,  18,   1,0.97295, -18.1372
153617,'鲁中索站2号 ',   1.0000,1,   7,  18,   1,0.94497, -23.4345
153618,'鲁中索站35  ',  38.5000,1,   7,  18,   1,0.95324, -23.5046
153619,'鲁钟罗站1号 ',   1.0000,1,   7,  18,   1,0.93453, -11.7220
153620,'鲁钟罗站220 ', 230.0000,1,   7,  18,   1,0.96049,  -8.5002
153621,'鲁钟罗站2号 ',   1.0000,1,   7,  18,   1,0.93455, -11.7369
153622,'鲁钟罗站35  ',  38.5000,1,   7,  18,   1,0.93454, -11.7287
153623,'鲁众泰厂01号',   6.3000,1,   7,  18,   1,0.95582, -12.8519
153624,'鲁众泰厂1号 ',  15.7500,2,   7,  18,   1,1.00000,  -6.4921
153625,'鲁众泰厂220 ', 230.0000,1,   7,  18,   1,0.95582, -12.8519
153626,'鲁众泰厂2号 ',  15.7500,2,   7,  18,   1,0.95582, -12.8519
153629,'鲁周村站11  ',  11.0000,1,   7,  18,   1,0.94601, -29.2918
153630,'鲁周村站1号 ',   1.0000,1,   7,  18,   1,0.93440, -29.3128
153631,'鲁周村站220 ', 230.0000,1,   7,  18,   1,0.95649, -23.6590
153632,'鲁周村站2号 ',   1.0000,1,   7,  18,   1,0.93495, -29.2276
153633,'鲁珠山站10.5',  10.5000,1,   7,  18,   1,0.93616, -19.7169
153634,'鲁珠山站1号 ',   1.0000,1,   7,  18,   1,0.92050, -22.1430
153635,'鲁珠山站220 ', 230.0000,1,   7,  18,   1,0.95164, -17.6659
153636,'鲁珠山站2号 ',   1.0000,1,   7,  18,   1,0.92061, -22.1799
153637,'鲁珠山站35  ',  38.5000,1,   7,  18,   1,0.92055, -22.1610
153638,'鲁珠山站3号 ',   1.0000,1,   7,  18,   1,0.93616, -19.7169
153639,'鲁竹林站11  ',  11.0000,1,   7,  18,   1,0.93837, -43.0114
153640,'鲁竹林站1号 ',   1.0000,1,   7,  18,   1,0.88085, -42.9888
153641,'鲁竹林站220 ', 230.0000,1,   7,  18,   1,0.88387, -38.1383
153642,'鲁竹林站2号 ',   1.0000,1,   7,  18,   1,0.88150, -42.9050
153643,'鲁状元站1号 ',   1.0000,1,   7,  18,   1,0.91765, -29.7958
153644,'鲁状元站220 ', 230.0000,1,   7,  18,   1,0.96156, -21.5763
153645,'鲁状元站35  ',  38.5000,1,   7,  18,   1,0.93175, -29.8233
153646,'鲁淄博站1号 ',   1.0000,1,   7,  18,   1,0.97205, -22.5223
153656,'鲁淄博站226 ', 230.0000,1,   7,  18,   1,0.97677, -21.4390
153661,'鲁淄博站2号 ',   1.0000,1,   7,  18,   1,0.97317, -22.3443
153662,'鲁淄博站351 ',  38.5000,1,   7,  18,   1,1.07690, -22.5347
153663,'鲁淄博站352 ',  38.5000,1,   7,  18,   1,1.08092, -22.3590
153669,'鲁淄博站500 ', 525.0000,1,   7,  18,   1,0.97498, -15.0338
153671,'鲁淄川站2号 ',   1.0000,1,   7,  18,   1,0.94308, -17.9739
153672,'鲁淄川站352 ',  38.5000,1,   7,  18,   1,0.98133, -17.9989
153673,'鲁淄川站353 ',  38.5000,1,   7,  18,   1,0.98757, -15.6312
153674,'鲁淄川站3号 ',   1.0000,1,   7,  18,   1,0.95014, -15.6033
153680,'鲁淄川站500 ', 525.0000,1,   7,  18,   1,0.97232, -13.3490
153689,'鲁邹县1号联 ',   1.0000,1,   7,  18,   1,0.96657,  -1.3856
153690,'鲁邹县2号联 ',   1.0000,1,   7,  18,   1,0.96849,  -1.3952
153691,'鲁邹县厂01号',   6.3000,1,   7,  18,   1,0.96809,  -1.4756
153692,'鲁邹县厂01中',   6.3000,1,   7,  18,   1,0.96809,  -1.4756
153693,'鲁邹县厂03号',   6.3000,1,   7,  18,   1,0.96809,  -1.4756
153694,'鲁邹县厂03中',   6.3000,1,   7,  18,   1,0.96809,  -1.4756
153695,'鲁邹县厂04A ',  10.5000,1,   7,  18,   1,0.96809,  -1.4756
153696,'鲁邹县厂04A ',  10.5000,1,   7,  18,   1,0.96809,  -1.4756
153697,'鲁邹县厂04B ',  10.5000,1,   7,  18,   1,0.96809,  -1.4756
153698,'鲁邹县厂04B ',  10.5000,1,   7,  18,   1,0.96809,  -1.4756
153699,'鲁邹县厂10.5',  10.5000,1,   7,  18,   1,0.96809,  -1.4756
153700,'鲁邹县厂1号 ',  18.0000,2,   7,  18,   1,1.00000,   5.2814
153701,'鲁邹县厂220 ', 230.0000,1,   7,  18,   1,0.96809,  -1.4756
153702,'鲁邹县厂2号 ',  18.0000,2,   7,  18,   1,1.00000,   5.2814
153703,'鲁邹县厂351 ',  38.5000,1,   7,  18,   1,0.96657,  -1.3856
153704,'鲁邹县厂352 ',  38.5000,1,   7,  18,   1,0.94498,  -1.3724
153705,'鲁邹县厂3号 ',  18.0000,2,   7,  18,   1,0.99000,   5.1624
153706,'鲁邹县厂4号 ',  18.0000,2,   7,  18,   1,0.99000,   6.6225
153715,'鲁邹县厂500 ', 525.0000,1,   7,  18,   1,0.97752,  -2.0927
153716,'鲁邹县厂5号 ',  22.0000,2,   7,  18,   1,0.99000,   3.2078
153717,'鲁邹县厂6.3 ',   6.3000,1,   7,  18,   1,0.96809,  -1.4756
153718,'鲁邹县厂6号 ',  22.0000,2,   7,  18,   1,0.99000,   3.2078
153719,'鲁邹县厂7号 ',  27.0000,2,   7,  18,   1,0.99000,   6.7058
153720,'鲁邹县厂8号 ',  27.0000,2,   7,  18,   1,0.99000,   6.6794
153722,'鲁青岛换流站', 525.0000,1,   7,  18,   1,0.97247, -16.9058
153723,'鲁聊城站220B', 230.0000,1,   7,  18,   1,0.94827, -10.2199
153724,'鲁淄川站220A', 230.0000,1,   7,  18,   1,0.94842, -17.3345
153725,'鲁聊城站220A', 230.0000,1,   7,  18,   1,0.96454,  -6.5616
153726,'鲁崂山站220B', 230.0000,1,   7,  18,   1,0.97475, -22.3976
153727,'鲁淄川站220B', 230.0000,1,   7,  18,   1,0.95345, -15.3764
153728,'鲁崂山站220A', 230.0000,1,   7,  18,   1,0.97080, -22.0862
153729,'鲁北宿站220 ', 230.0000,1,   7,  18,   1,0.96560,  -1.7838
153730,'鲁胶东站220 ', 230.0000,1,   7,  18,   1,0.97152, -19.1037
153731,'鲁安康站220 ', 230.0000,1,   7,  18,   1,0.97906, -16.8057
153732,'鲁盘阳站220 ', 230.0000,1,   7,  18,   1,0.96881, -21.2730
153733,'鲁央港站220 ', 230.0000,1,   7,  18,   1,0.97288, -21.3601
153734,'鲁沐山站220 ', 230.0000,1,   7,  18,   1,0.93282, -28.0103
153735,'鲁岙山站220 ', 230.0000,1,   7,  18,   1,0.96882, -23.1230
153736,'鲁泽头站220 ', 230.0000,1,   7,  18,   1,0.94387, -26.9386
153737,'鲁广川站220 ', 230.0000,1,   7,  18,   1,0.97036, -18.4294
153738,'鲁尚店站220 ', 230.0000,1,   7,  18,   1,0.94045, -11.4291
153739,'鲁王庄站220 ', 230.0000,1,   7,  18,   1,0.93841, -10.1579
153740,'鲁员外站220 ', 230.0000,1,   7,  18,   1,0.96962,  -6.3031
153741,'鲁玫瑰站220 ', 230.0000,1,   7,  18,   1,0.96452, -13.3222
153742,'鲁绣江站220 ', 230.0000,1,   7,  18,   1,0.94034, -18.7875
153743,'鲁金都站220 ', 230.0000,1,   7,  18,   1,0.90676, -33.4761
153744,'鲁明集站220 ', 230.0000,1,   7,  18,   1,0.95529, -22.3445
153745,'鲁杜店站220 ', 230.0000,1,   7,  18,   1,0.97374, -19.3817
153746,'鲁董堂站220 ', 230.0000,1,   7,  18,   1,0.98066, -18.6891
153747,'鲁五凤站220 ', 230.0000,1,   7,  18,   1,0.97039,  -7.5956
153748,'鲁蔡庄站220 ', 230.0000,1,   7,  18,   1,0.92942, -13.6429
153749,'鲁章缝站220 ', 230.0000,1,   7,  18,   1,0.96379,  -8.7942
153750,'鲁兰陵站220 ', 230.0000,1,   7,  18,   1,0.92748, -16.2049
153751,'鲁浚河站220 ', 230.0000,1,   7,  18,   1,0.94872,  -6.4585
153752,'鲁丰泽站220 ', 230.0000,1,   7,  18,   1,0.96871,  -3.7959
153753,'鲁秦楼站220 ', 230.0000,1,   7,  18,   1,0.95471,  -7.7848
153754,'鲁稍坡站220 ', 230.0000,1,   7,  18,   1,0.94973,  -7.4398
153755,'鲁临沂厂8号 ', 230.0000,1,   7,  18,   1,0.95145, -12.7673
153756,'鲁临沂厂9号 ', 230.0000,1,   7,  18,   1,0.94605, -13.4447
153757,'鲁龙矿厂220 ', 230.0000,1,   7,  18,   1,0.91334, -33.0562
153758,'鲁潘渡站220 ', 230.0000,1,   7,  18,   1,0.97474,  -7.9749
153759,'鲁天马站220 ', 230.0000,1,   7,  18,   1,0.95490, -11.1932
153760,'鲁黄务站220 ', 230.0000,1,   7,  18,   1,0.87883, -38.4740
153761,'鲁临沂厂8号 ',  20.0000,2,   7,  18,   1,1.00000,  -5.4413
153762,'鲁临沂厂9号 ',  20.0000,2,   7,  18,   1,0.94605, -13.4447
153763,'鲁南定厂5号 ',  20.0000,2,   7,  18,   1,0.94161, -17.7056
153764,'鲁南定厂6号 ',  20.0000,2,   7,  18,   1,0.94161, -17.7056
153765,'鲁龙矿厂1号 ',  13.8000,2,   7,  18,   1,0.97100, -26.7497
153766,'鲁龙矿厂2号 ',  13.8000,2,   7,  18,   1,0.90622, -33.5369
153767,'鲁龙矿厂3号 ',  13.8000,2,   7,  18,   1,0.91334, -33.0562
153768,'鲁北宿站35  ',  38.5000,1,   7,  18,   1,0.94510,  -4.2997
153769,'鲁北宿站1号 ',   1.0000,1,   7,  18,   1,0.94510,  -4.2992
153770,'鲁北宿站2号 ',   1.0000,1,   7,  18,   1,0.94511,  -4.3002
153771,'鲁开发站2号 ',   1.0000,1,   7,  18,   1,0.95327, -10.5728
153772,'鲁庆云站1号 ',   1.0000,1,   7,  18,   1,0.96673, -23.7725
153773,'鲁玫瑰站35  ',  38.5000,1,   7,  18,   1,0.95559, -14.5204
153774,'鲁玫瑰站1号 ',   1.0000,1,   7,  18,   1,0.95559, -14.5204
153775,'鲁玫瑰站2号 ',   1.0000,1,   7,  18,   1,0.95559, -14.5204
153776,'鲁安康站35  ',  38.5000,1,   7,  18,   1,0.97291, -17.6194
153777,'鲁安康站1号 ',   1.0000,1,   7,  18,   1,0.97291, -17.6194
153778,'鲁安康站2号 ',   1.0000,1,   7,  18,   1,0.97291, -17.6194
153779,'鲁绣江站35  ',  38.5000,1,   7,  18,   1,0.91748, -22.3426
153780,'鲁绣江站1号 ',   1.0000,1,   7,  18,   1,0.91748, -22.3426
153781,'鲁绣江站2号 ',   1.0000,1,   7,  18,   1,0.91748, -22.3426
153782,'鲁盘阳站35  ',  38.5000,1,   7,  18,   1,0.95628, -23.0906
153783,'鲁盘阳站1号 ',   1.0000,1,   7,  18,   1,0.95628, -23.0906
153784,'鲁盘阳站2号 ',   1.0000,1,   7,  18,   1,0.95628, -23.0906
153785,'鲁央港站35  ',  38.5000,1,   7,  18,   1,0.96377, -22.6473
153786,'鲁央港站1号 ',   1.0000,1,   7,  18,   1,0.96377, -22.6473
153787,'鲁央港站2号 ',   1.0000,1,   7,  18,   1,0.96377, -22.6473
153788,'鲁沐山站35  ',  38.5000,1,   7,  18,   1,0.92023, -29.9381
153789,'鲁沐山站1号 ',   1.0000,1,   7,  18,   1,0.92023, -29.9381
153790,'鲁沐山站2号 ',   1.0000,1,   7,  18,   1,0.92023, -29.9381
153791,'鲁金都站35  ',  38.5000,1,   7,  18,   1,0.88916, -36.3633
153792,'鲁金都站1号 ',   1.0000,1,   7,  18,   1,0.88916, -36.3633
153793,'鲁金都站2号 ',   1.0000,1,   7,  18,   1,0.88916, -36.3633
153794,'鲁岙山站35  ',  38.5000,1,   7,  18,   1,0.96100, -24.4198
153795,'鲁岙山站1号 ',   1.0000,1,   7,  18,   1,0.96100, -24.4198
153796,'鲁岙山站2号 ',   1.0000,1,   7,  18,   1,0.96100, -24.4198
153797,'鲁泽头站35  ',  38.5000,1,   7,  18,   1,0.93101, -28.6950
153798,'鲁泽头站1号 ',   1.0000,1,   7,  18,   1,0.93101, -28.6950
153799,'鲁泽头站2号 ',   1.0000,1,   7,  18,   1,0.93101, -28.6950
153800,'鲁明集站35  ',  38.5000,1,   7,  18,   1,0.93388, -25.8133
153801,'鲁明集站1号 ',   1.0000,1,   7,  18,   1,0.93388, -25.8133
153802,'鲁明集站2号 ',   1.0000,1,   7,  18,   1,0.93388, -25.8133
153803,'鲁董堂站35  ',  38.5000,1,   7,  18,   1,0.97001, -20.2161
153804,'鲁董堂站1号 ',   1.0000,1,   7,  18,   1,0.97001, -20.2161
153805,'鲁杜店站10.5',  10.5000,1,   7,  18,   1,0.96472, -20.6588
153806,'鲁杜店站1号 ',   1.0000,1,   7,  18,   1,0.96472, -20.6588
153807,'鲁杜店站2号 ',   1.0000,1,   7,  18,   1,0.96472, -20.6588
153808,'鲁董堂站2号 ',   1.0000,1,   7,  18,   1,0.97001, -20.2161
153809,'鲁广川站35  ',  38.5000,1,   7,  18,   1,0.96152, -19.7078
153810,'鲁广川站1号 ',   1.0000,1,   7,  18,   1,0.96152, -19.7078
153811,'鲁广川站2号 ',   1.0000,1,   7,  18,   1,0.96152, -19.7078
153812,'鲁尚店站35  ',  38.5000,1,   7,  18,   1,0.92770, -13.3292
153813,'鲁尚店站1号 ',   1.0000,1,   7,  18,   1,0.92770, -13.3292
153814,'鲁尚店站2号 ',   1.0000,1,   7,  18,   1,0.92770, -13.3292
153815,'鲁王庄站35  ',  38.5000,1,   7,  18,   1,0.92808, -11.5164
153816,'鲁王庄站1号 ',   1.0000,1,   7,  18,   1,0.92808, -11.5164
153817,'鲁王庄站2号 ',   1.0000,1,   7,  18,   1,0.92808, -11.5164
153818,'鲁五凤站35  ',  38.5000,1,   7,  18,   1,0.96129,  -8.8870
153819,'鲁五凤站1号 ',   1.0000,1,   7,  18,   1,0.96129,  -8.8870
153820,'鲁五凤站2号 ',   1.0000,1,   7,  18,   1,0.96129,  -8.8870
153821,'鲁蔡庄站35  ',  38.5000,1,   7,  18,   1,0.91891, -15.6609
153822,'鲁蔡庄站1号 ',   1.0000,1,   7,  18,   1,0.91891, -15.6609
153823,'鲁蔡庄站2号 ',   1.0000,1,   7,  18,   1,0.91891, -15.6609
153824,'鲁章缝站35  ',  38.5000,1,   7,  18,   1,0.95292, -10.6247
153825,'鲁章缝站1号 ',   1.0000,1,   7,  18,   1,0.95292, -10.6247
153826,'鲁章缝站2号 ',   1.0000,1,   7,  18,   1,0.95292, -10.6247
153827,'鲁兰陵站35  ',  38.5000,1,   7,  18,   1,0.91719, -18.0067
153828,'鲁兰陵站1号 ',   1.0000,1,   7,  18,   1,0.91719, -18.0067
153829,'鲁兰陵站2号 ',   1.0000,1,   7,  18,   1,0.91719, -18.0067
153830,'鲁员外站35  ',  38.5000,1,   7,  18,   1,0.94962,  -9.1676
153831,'鲁员外站1号 ',   1.0000,1,   7,  18,   1,0.94962,  -9.1676
153832,'鲁浚河站35  ',  38.5000,1,   7,  18,   1,0.93222,  -8.8756
153833,'鲁浚河站1号 ',   1.0000,1,   7,  18,   1,0.93222,  -8.8756
153834,'鲁丰泽站35  ',  38.5000,1,   7,  18,   1,0.96098,  -4.8305
153835,'鲁丰泽站1号 ',   1.0000,1,   7,  18,   1,0.96098,  -4.8305
153836,'鲁丰泽站2号 ',   1.0000,1,   7,  18,   1,0.96098,  -4.8305
153837,'鲁秦楼站35  ',  38.5000,1,   7,  18,   1,0.91901, -13.1781
153838,'鲁秦楼站1号 ',   1.0000,1,   7,  18,   1,0.91901, -13.1781
153839,'鲁稍坡站35  ',  38.5000,1,   7,  18,   1,0.94336,  -8.3821
153840,'鲁稍坡站1号 ',   1.0000,1,   7,  18,   1,0.94336,  -8.3821
153841,'鲁稍坡站2号 ',   1.0000,1,   7,  18,   1,0.94336,  -8.3821
153842,'鲁前于站3号 ',   1.0000,1,   7,  18,   1,0.96231, -26.2842
153843,'鲁潘渡站35  ',  38.5000,1,   7,  18,   1,0.96084,  -9.7749
153844,'鲁潘渡站1号 ',   1.0000,1,   7,  18,   1,0.96084,  -9.7749
153845,'鲁潘渡站2号 ',   1.0000,1,   7,  18,   1,0.96084,  -9.7749
153846,'鲁天马站35  ',  38.5000,1,   7,  18,   1,0.94310, -13.0506
153847,'鲁天马站1号 ',   1.0000,1,   7,  18,   1,0.94310, -13.0506
153848,'鲁天马站2号 ',   1.0000,1,   7,  18,   1,0.94310, -13.0506
153849,'鲁黄务站10.5',  10.5000,1,   7,  18,   1,0.86945, -40.4223
153850,'鲁黄务站1号 ',   1.0000,1,   7,  18,   1,0.86945, -40.4223
153851,'鲁黄务站2号 ',   1.0000,1,   7,  18,   1,0.86945, -40.4223
153852,'鲁大杨站2号 ',   1.0000,1,   7,  18,   1,0.96890, -19.1137
153853,'鲁糖城站2号 ',   1.0000,1,   7,  18,   1,0.95719, -19.0438
153854,'鲁景阳站2号 ',   1.0000,1,   7,  18,   1,0.92922, -13.5436
153855,'鲁华润菏泽厂',  20.0000,2,   7,  18,   1,1.00000,   3.3403
153856,'鲁华润菏泽厂',  20.0000,2,   7,  18,   1,0.98941,  -5.0694
153857,'鲁闻韶站353 ',  38.5000,1,   7,  18,   1,1.04909, -17.1647
153858,'鲁大泽站353 ',  38.5000,1,   7,  18,   1,1.00916, -21.6047
153859,'鲁郓城站353 ',  38.5000,1,   7,  18,   1,1.03749,  -7.8576
153860,'鲁栖霞站500 ', 525.0000,1,   7,  18,   1,0.95277, -24.7418
153861,'鲁昆嵛站500 ', 525.0000,1,   7,  18,   1,0.95502, -25.4533
153862,'鲁油城站354 ',  38.5000,1,   7,  18,   1,1.04495, -23.8224
153863,'鲁寿光站354 ',  38.5000,1,   7,  18,   1,0.97315, -21.5831
153864,'鲁光州站354 ',  38.5000,1,   7,  18,   1,0.92180, -31.8798
153865,'鲁栖霞站352 ',  38.5000,1,   7,  18,   1,0.89631, -36.1550
153866,'鲁昆嵛站354 ',  38.5000,1,   7,  18,   1,0.94492, -26.8748
153867,'鲁滨州站352 ',  38.5000,1,   7,  18,   1,1.01877, -18.3126
153868,'鲁胶东站352 ',  38.5000,1,   7,  18,   1,1.04572, -19.5349
153869,'鲁胶东站353 ',  38.5000,1,   7,  18,   1,1.00734, -19.5036
153870,'鲁聊城站353 ',  38.5000,1,   7,  18,   1,0.96273,  -6.5739
153871,'鲁聊城站354 ',  38.5000,1,   7,  18,   1,0.94441, -10.8729
153872,'鲁崂山站354 ',  38.5000,1,   7,  18,   1,1.05040, -22.9887
153875,'鲁华润菏泽厂', 525.0000,1,   7,  18,   1,0.98941,  -5.0694
153881,'鲁胶东站500 ', 525.0000,1,   7,  18,   1,0.97247, -16.9058
153882,'鲁大泽站3号 ',   1.0000,1,   7,  18,   1,0.96979, -21.5801
153883,'鲁闻韶站3号 ',   1.0000,1,   7,  18,   1,0.97770, -17.1177
153884,'鲁郓城站3号 ',   1.0000,1,   7,  18,   1,0.97077,  -7.8576
153885,'鲁油城站4号 ',   1.0000,1,   7,  18,   1,0.97504, -23.7779
153886,'鲁寿光站4号 ',   1.0000,1,   7,  18,   1,0.97315, -21.5831
153887,'鲁光州站4号 ',   1.0000,1,   7,  18,   1,0.92180, -31.8798
153888,'鲁栖霞站2号 ',   1.0000,1,   7,  18,   1,0.89631, -36.1550
153889,'鲁昆嵛站4号 ',   1.0000,1,   7,  18,   1,0.94492, -26.8748
153890,'鲁滨州站2号 ',   1.0000,1,   7,  18,   1,0.98441, -18.2915
153891,'鲁胶东站2号 ',   1.0000,1,   7,  18,   1,0.96497, -19.4832
153892,'鲁胶东站3号 ',   1.0000,1,   7,  18,   1,0.96844, -19.4788
153893,'鲁聊城站3号 ',   1.0000,1,   7,  18,   1,0.96273,  -6.5739
153894,'鲁聊城站4号 ',   1.0000,1,   7,  18,   1,0.94441, -10.8729
153895,'鲁崂山站4号 ',   1.0000,1,   7,  18,   1,0.96929, -22.9370
154000,'鲁八里站110 ', 115.0000,1,   7,  34,   1,0.92931,  -7.6842
154001,'鲁大安站110 ', 115.0000,1,   7,  34,   1,0.95188,  -6.1159
154003,'鲁凤凰站110 ', 115.0000,1,   7,  34,   1,0.93964,  -6.2580
154004,'鲁高新站110 ', 115.0000,1,   7,  34,   1,0.92509,  -8.0188
154005,'鲁济宁厂110 ', 115.0000,1,   7,  34,   1,0.96638,  -2.7748
154006,'鲁济宁厂35  ',  38.5000,1,   7,  34,   1,0.96139,  -3.3248
154007,'鲁嘉祥站110 ', 115.0000,1,   7,  34,   1,0.92592, -10.4754
154008,'鲁接庄站110 ', 115.0000,1,   7,  34,   1,0.93860,  -5.9128
154009,'鲁里彦厂110 ', 115.0000,1,   7,  34,   1,0.98404,   0.4124
154010,'鲁梁山站110 ', 115.0000,1,   7,  34,   1,0.95600,  -8.0365
154011,'鲁罗厂站35  ',  38.5000,1,   7,  34,   1,0.95000,  -3.8904
154012,'鲁马青站110 ', 115.0000,1,   7,  34,   1,0.90155, -10.0223
154013,'鲁缗城站110 ', 115.0000,1,   7,  34,   1,0.93068, -11.4237
154014,'鲁曲阜站110 ', 115.0000,1,   7,  34,   1,0.92132,  -7.8234
154015,'鲁圣源站110 ', 115.0000,1,   7,  34,   1,0.90559,  -9.1167
154016,'鲁太阳热电11', 115.0000,1,   7,  34,   1,0.95567,  -3.5842
154017,'鲁微山站110 ', 115.0000,1,   7,  34,   1,0.95558,  -7.3725
154018,'鲁鱼台站110 ', 115.0000,1,   7,  34,   1,0.94266,  -9.9059
154019,'鲁中都站110 ', 115.0000,1,   7,  34,   1,0.95484,  -5.9149
154021,'鲁北宿站110 ', 115.0000,1,   7,  34,   1,0.94579,  -4.1352
154200,'鲁滨湖站110 ', 115.0000,1,   7,  33,   1,0.96096,  -4.4159
154201,'鲁杜庙站110 ', 115.0000,1,   7,  33,   1,0.94653,  -6.5990
154202,'鲁建国站110 ', 115.0000,1,   7,  33,   1,0.94102,  -8.0119
154203,'鲁君山站110 ', 115.0000,1,   7,  33,   1,0.95079,  -6.4126
154204,'鲁墨家站110 ', 115.0000,1,   7,  33,   1,0.94787,  -8.7212
154205,'鲁青檀站110 ', 115.0000,1,   7,  33,   1,0.94635,  -7.4073
154206,'鲁十里泉厂11', 115.0000,1,   7,  33,   1,0.92999,  -9.4767
154208,'鲁滕北站110 ', 115.0000,1,   7,  33,   1,0.95990,  -3.3100
154209,'鲁滕北站35  ',  38.5000,1,   7,  33,   1,0.95921,  -3.3237
154210,'鲁文峰站110 ', 115.0000,1,   7,  33,   1,0.94969,  -8.0300
154211,'鲁夏庄站110 ', 115.0000,1,   7,  33,   1,0.93098,  -9.2019
154212,'鲁兴城站110 ', 115.0000,1,   7,  33,   1,0.98193,  -7.3499
154213,'鲁叶庄站110 ', 115.0000,1,   7,  33,   1,0.95603,  -6.2162
154215,'鲁丰泽站110 ', 115.0000,1,   7,  33,   1,0.96153,  -4.7389
154400,'鲁宝泉站110 ', 115.0000,1,   7,  32,   1,0.91651, -20.3761
154401,'鲁苍山站110 ', 115.0000,1,   7,  32,   1,0.93699, -18.6444
154402,'鲁常林站110 ', 115.0000,1,   7,  32,   1,0.92314, -18.8143
154403,'鲁九莲站110 ', 115.0000,1,   7,  32,   1,0.92557, -15.9882
154404,'鲁临沂厂110 ', 115.0000,1,   7,  32,   1,0.91129, -17.0395
154405,'鲁临沂站110 ', 115.0000,1,   7,  32,   1,0.93498, -15.5177
154406,'鲁柳青站110 ', 115.0000,1,   7,  32,   1,0.94892, -15.3723
154408,'鲁梅埠站110 ', 115.0000,1,   7,  32,   1,0.92981, -15.0275
154409,'鲁穆陵站110 ', 115.0000,1,   7,  32,   1,0.91790, -15.1667
154410,'鲁沈泉站110 ', 115.0000,1,   7,  32,   1,0.91118, -17.8954
154411,'鲁郯城站110 ', 115.0000,1,   7,  32,   1,0.95320, -17.7399
154412,'鲁温水站110 ', 115.0000,1,   7,  32,   1,0.96650, -11.7754
154413,'鲁相公站110 ', 115.0000,1,   7,  32,   1,0.94138, -15.2785
154414,'鲁阳都站110 ', 115.0000,1,   7,  32,   1,0.93017, -16.1055
154415,'鲁沂水站110 ', 115.0000,1,   7,  32,   1,0.92454, -17.6499
154416,'鲁云蒙站110 ', 115.0000,1,   7,  32,   1,0.96015, -11.6882
154417,'鲁钟罗站110 ', 115.0000,1,   7,  32,   1,0.93593, -11.4645
154418,'鲁兰陵站110 ', 115.0000,1,   7,  32,   1,0.91787, -17.8478
154419,'鲁员外站110 ', 115.0000,1,   7,  32,   1,0.95096,  -8.9118
154420,'鲁浚河站110 ', 115.0000,1,   7,  32,   1,0.93333,  -8.6604
154421,'鲁天马站110 ', 115.0000,1,   7,  32,   1,0.94389, -12.8863
154600,'鲁安东站110 ', 115.0000,1,   7,  31,   1,0.91984, -12.6211
154601,'鲁东港站110 ', 115.0000,1,   7,  31,   1,0.93782,  -9.8978
154602,'鲁后村站110 ', 115.0000,1,   7,  31,   1,0.94576,  -7.8467
154603,'鲁莒州站110 ', 115.0000,1,   7,  31,   1,0.91769, -18.3710
154604,'鲁岚山站110 ', 115.0000,1,   7,  31,   1,0.92105, -12.4919
154605,'鲁五莲站110 ', 115.0000,1,   7,  31,   1,0.93041, -14.5886
154606,'鲁兴海站110 ', 115.0000,1,   7,  31,   1,0.93924, -11.1472
154607,'鲁招贤站110 ', 115.0000,1,   7,  31,   1,0.90406, -16.0361
154608,'鲁秦楼站110 ', 115.0000,1,   7,  31,   1,0.92122, -12.6904
154609,'鲁稍坡站110 ', 115.0000,1,   7,  31,   1,0.94374,  -8.3033
154800,'鲁佛山站110 ', 115.0000,1,   7,  30,   1,0.97156,  -8.4270
154801,'鲁高余站110 ', 115.0000,1,   7,  30,   1,0.96068,  -7.7203
154802,'鲁红庙站110 ', 115.0000,1,   7,  30,   1,0.98216, -12.9745
154803,'鲁金阳站110 ', 115.0000,1,   7,  30,   1,0.95602, -10.9099
154804,'鲁李楼站110 ', 115.0000,1,   7,  30,   1,0.96990,  -9.9470
154805,'鲁南流泉站11', 115.0000,1,   7,  30,   1,0.94486, -15.7343
154806,'鲁桃园站110 ', 115.0000,1,   7,  30,   1,0.93985, -11.4789
154807,'鲁天平站110 ', 115.0000,1,   7,  30,   1,0.94039, -14.4680
154808,'鲁汶口站110 ', 115.0000,1,   7,  30,   1,0.95746, -12.9220
154809,'鲁徐楼站110 ', 115.0000,1,   7,  30,   1,0.96838, -12.3052
154810,'鲁岳东站110 ', 115.0000,1,   7,  30,   1,0.96858, -10.8022
154811,'鲁翟镇站110 ', 115.0000,1,   7,  30,   1,0.93486, -17.0126
154812,'鲁五凤站110 ', 115.0000,1,   7,  30,   1,0.96192,  -8.7728
155000,'鲁长勺站110 ', 115.0000,1,   7,  29,   1,0.93905, -15.5454
155001,'鲁方下站110 ', 115.0000,1,   7,  29,   1,0.93317, -16.3863
155002,'鲁方下站35  ',  38.5000,1,   7,  29,   1,0.93581, -16.6882
155003,'鲁钢城站110 ', 115.0000,1,   7,  29,   1,0.94925, -14.0504
155004,'鲁汇河站110 ', 115.0000,1,   7,  29,   1,0.94731, -14.7408
155006,'鲁莱芜甲110 ', 115.0000,1,   7,  29,   1,0.93596, -15.0208
155007,'鲁孟家站110 ', 115.0000,1,   7,  29,   1,0.94672, -13.6162
155009,'鲁鹏泉站110 ', 115.0000,1,   7,  29,   1,0.94581, -14.3456
155010,'鲁棋山站110 ', 115.0000,1,   7,  29,   1,0.93648, -15.8012
155011,'鲁双龙站110 ', 115.0000,1,   7,  29,   1,0.95188, -13.7974
155200,'鲁百脉站110 ', 115.0000,1,   7,  28,   1,0.93479, -20.8845
155201,'鲁彩虹站110 ', 115.0000,1,   7,  28,   1,0.93538, -20.3793
155203,'鲁大正站110 ', 115.0000,1,   7,  28,   1,0.91280, -24.3059
155204,'鲁党家庄站11', 115.0000,1,   7,  28,   1,0.91510, -21.2334
155205,'鲁东门站110 ', 115.0000,1,   7,  28,   1,0.92859, -22.4232
155206,'鲁飞鹰站110 ', 115.0000,1,   7,  28,   1,0.93275, -20.4128
155207,'鲁韩仓站110 ', 115.0000,1,   7,  28,   1,0.91939, -22.8800
155210,'鲁锦平站220 ', 230.0000,1,   7,  28,   1,0.95052, -17.9766
155211,'鲁历城站110 ', 115.0000,1,   7,  28,   1,0.92827, -22.0757
155213,'鲁美里湖站11', 115.0000,1,   7,  28,   1,0.93057, -21.9083
155214,'鲁南郊站110 ', 115.0000,1,   7,  28,   1,0.91172, -23.6048
155215,'鲁平阴站110 ', 115.0000,1,   7,  28,   1,0.92809, -18.9887
155216,'鲁清河站110 ', 115.0000,1,   7,  28,   1,0.95204, -19.1167
155217,'鲁商河站110 ', 115.0000,1,   7,  28,   1,0.93633, -24.3573
155218,'鲁水屯站110 ', 115.0000,1,   7,  28,   1,0.90419, -26.1348
155219,'鲁文昌站110 ', 115.0000,1,   7,  28,   1,0.96917, -17.4259
155220,'鲁贤文站110 ', 115.0000,1,   7,  28,   1,0.92819, -21.6026
155221,'鲁兴隆站110 ', 115.0000,1,   7,  28,   1,0.92309, -22.1614
155222,'鲁邢村站110 ', 115.0000,1,   7,  28,   1,0.94610, -19.8936
155223,'鲁许寺站110 ', 115.0000,1,   7,  28,   1,0.93839, -19.3703
155224,'鲁姚家站110 ', 115.0000,1,   7,  28,   1,0.90948, -22.6450
155225,'鲁章丘站110 ', 115.0000,1,   7,  28,   1,0.90496, -23.6095
155226,'鲁中索站110 ', 115.0000,1,   7,  28,   1,0.94562, -23.2151
155227,'鲁玫瑰站110 ', 115.0000,1,   7,  28,   1,0.95622, -14.4142
155228,'鲁安康站110 ', 115.0000,1,   7,  28,   1,0.97335, -17.5475
155229,'鲁绣江站110 ', 115.0000,1,   7,  28,   1,0.91896, -22.0247
155400,'鲁端庄站110 ', 115.0000,1,   7,  27,   1,0.92952, -12.5852
155401,'鲁耿庄站110 ', 115.0000,1,   7,  27,   1,0.92802, -17.9921
155402,'鲁光岳站110 ', 115.0000,1,   7,  27,   1,0.94487,  -8.7899
155403,'鲁汇鑫站110 ', 115.0000,1,   7,  27,   1,0.92819, -13.7439
155404,'鲁蒋庄站110 ', 115.0000,1,   7,  27,   1,0.92834, -16.1152
155405,'鲁景阳站110 ', 115.0000,1,   7,  27,   1,0.93083, -13.2610
155406,'鲁聊城热电11', 115.0000,1,   7,  27,   1,0.94572,  -9.8722
155408,'鲁庞庄站110 ', 115.0000,1,   7,  27,   1,0.95004,  -9.2606
155409,'鲁谭庄站110 ', 115.0000,1,   7,  27,   1,0.92805, -13.9781
155410,'鲁莘亭站110 ', 115.0000,1,   7,  27,   1,0.91536, -17.0652
155411,'鲁新河站110 ', 115.0000,1,   7,  27,   1,0.92126, -13.9272
155413,'鲁杨桥站110 ', 115.0000,1,   7,  27,   1,0.92777, -17.1345
155414,'鲁尚店站110 ', 115.0000,1,   7,  27,   1,0.92857, -13.1607
155415,'鲁王庄站110 ', 115.0000,1,   7,  27,   1,0.92881, -11.3956
155600,'鲁乐陵站110 ', 115.0000,1,   7,  26,   1,0.95155, -24.7843
155601,'鲁临邑站110 ', 115.0000,1,   7,  26,   1,0.93780, -23.5596
155602,'鲁龙门站110 ', 115.0000,1,   7,  26,   1,0.95672, -20.4793
155603,'鲁苗庄站110 ', 115.0000,1,   7,  26,   1,0.94357, -22.0961
155604,'鲁宁津站110 ', 115.0000,1,   7,  26,   1,0.95420, -24.1999
155605,'鲁平原站110 ', 115.0000,1,   7,  26,   1,0.94057, -23.6209
155606,'鲁庆云站110 ', 115.0000,1,   7,  26,   1,0.96743, -23.6123
155607,'鲁苏庄站110 ', 115.0000,1,   7,  26,   1,0.95187, -22.5426
155608,'鲁糖城站110 ', 115.0000,1,   7,  26,   1,0.95770, -18.9499
155609,'鲁天衢站110 ', 115.0000,1,   7,  26,   1,0.96636, -20.3763
155610,'鲁武城站110 ', 115.0000,1,   7,  26,   1,0.95438, -22.9399
155611,'鲁晏城站110 ', 115.0000,1,   7,  26,   1,0.94252, -25.5686
155612,'鲁银城站110 ', 115.0000,1,   7,  26,   1,0.93987, -24.1860
155613,'鲁禹城站110 ', 115.0000,1,   7,  26,   1,0.93333, -24.5337
155614,'鲁赵庄站110 ', 115.0000,1,   7,  26,   1,0.95397, -20.6828
155615,'鲁广川站110 ', 115.0000,1,   7,  26,   1,0.96204, -19.6008
155802,'鲁博山站110 ', 115.0000,1,   7,  25,   1,0.92129, -20.4607
155803,'鲁博山站35  ',  38.5000,1,   7,  25,   1,0.92225, -21.4151
155804,'鲁冲山站110 ', 115.0000,1,   7,  25,   1,0.93708, -20.2662
155805,'鲁法家站110 ', 115.0000,1,   7,  25,   1,0.90651, -24.1502
155806,'鲁付家站110 ', 115.0000,1,   7,  25,   1,0.91226, -23.3367
155807,'鲁付家站220 ', 230.0000,1,   7,  25,   1,0.94070, -17.9310
155808,'鲁付家站35  ',  38.5000,1,   7,  25,   1,0.91262, -24.3556
155809,'鲁果里站110 ', 115.0000,1,   7,  25,   1,0.95082, -26.3000
155810,'鲁化工站110 ', 115.0000,1,   7,  25,   1,0.95981, -24.9944
155811,'鲁桓台站110 ', 115.0000,1,   7,  25,   1,0.93901, -28.3681
155812,'鲁惠沣站110 ', 115.0000,1,   7,  25,   1,0.92327, -21.2376
155813,'鲁金岭站110 ', 115.0000,1,   7,  25,   1,0.94146, -27.3357
155814,'鲁龙泉站110 ', 115.0000,1,   7,  25,   1,0.90931, -22.5700
155815,'鲁芦湖站110 ', 115.0000,1,   7,  25,   1,0.95115, -27.0907
155816,'鲁南定厂110 ', 115.0000,1,   7,  25,   1,0.95764, -16.0559
155818,'鲁齐林站10.5',  11.0000,1,   7,  25,   1,1.01318, -24.4773
155819,'鲁齐林站110 ', 115.0000,1,   7,  25,   1,0.97041, -24.2406
155820,'鲁千峪站110 ', 115.0000,1,   7,  25,   1,0.90647, -25.0864
155821,'鲁位庄站110 ', 115.0000,1,   7,  25,   1,0.94929, -26.4152
155822,'鲁辛店厂110 ', 115.0000,1,   7,  25,   1,0.92184, -28.3124
155823,'鲁涯庄站110 ', 115.0000,1,   7,  25,   1,0.93122, -19.3917
155824,'鲁沂源站110 ', 115.0000,1,   7,  25,   1,0.92904, -17.5941
155825,'鲁营丘站110 ', 115.0000,1,   7,  25,   1,0.94169, -27.8723
155826,'鲁张店厂110 ', 115.0000,1,   7,  25,   1,0.95510, -25.9119
155827,'鲁张店厂35  ',  38.5000,1,   7,  25,   1,0.97983, -21.2792
155828,'鲁周村站110 ', 115.0000,1,   7,  25,   1,0.93616, -28.9162
155829,'鲁白杨河乙11', 115.0000,1,   7,  25,   1,0.90249, -21.5665
156000,'鲁车王站110 ', 115.0000,1,   7,  24,   1,0.96457, -21.1951
156001,'鲁大杨站110 ', 115.0000,1,   7,  24,   1,0.96957, -18.9763
156002,'鲁郭集站110 ', 115.0000,1,   7,  24,   1,0.97376, -21.8471
156003,'鲁尚集站110 ', 115.0000,1,   7,  24,   1,0.96282, -22.4746
156004,'鲁双庙站110 ', 115.0000,1,   7,  24,   1,0.95344, -25.8160
156005,'鲁王木站110 ', 115.0000,1,   7,  24,   1,0.93091, -30.8717
156006,'鲁肖镇站110 ', 115.0000,1,   7,  24,   1,0.95145, -27.0672
156007,'鲁阳信站110 ', 115.0000,1,   7,  24,   1,0.93132, -23.6419
156008,'鲁沾化厂110 ', 115.0000,1,   7,  24,   1,0.98112, -18.6838
156009,'鲁明集站110 ', 115.0000,1,   7,  24,   1,0.93524, -25.5041
156010,'鲁董堂站110 ', 115.0000,1,   7,  24,   1,0.97074, -20.0809
156011,'鲁杜店站110 ', 115.0000,1,   7,  24,   1,0.96533, -20.5387
156200,'鲁安丘站110 ', 115.0000,1,   7,  23,   1,0.95209, -21.7597
156201,'鲁宝都站110 ', 115.0000,1,   7,  23,   1,0.94800, -24.4443
156202,'鲁北海站110 ', 115.0000,1,   7,  23,   1,0.94523, -24.8504
156203,'鲁昌邑站110 ', 115.0000,1,   7,  23,   1,0.92502, -24.7529
156204,'鲁大兴站110 ', 115.0000,1,   7,  23,   1,0.91863, -26.4919
156205,'鲁丰台站110 ', 115.0000,1,   7,  23,   1,0.93743, -25.6703
156206,'鲁高密站110 ', 115.0000,1,   7,  23,   1,0.93688, -24.6914
156208,'鲁寒亭站110 ', 115.0000,1,   7,  23,   1,0.94677, -20.6556
156209,'鲁宏图站110 ', 115.0000,1,   7,  23,   1,0.96316, -19.7166
156210,'鲁贾庄站110 ', 115.0000,1,   7,  23,   1,0.93384, -23.4475
156211,'鲁奎文站110 ', 115.0000,1,   7,  23,   1,0.94768, -19.7723
156212,'鲁栗行站110 ', 115.0000,1,   7,  23,   1,0.94208, -24.2438
156213,'鲁弥南站110 ', 115.0000,1,   7,  23,   1,0.96756, -25.6543
156214,'鲁青州站110 ', 115.0000,1,   7,  23,   1,0.94139, -26.3534
156215,'鲁泉河站110 ', 115.0000,1,   7,  23,   1,0.92163, -24.1618
156216,'鲁仁和站110 ', 115.0000,1,   7,  23,   1,0.93562, -23.4854
156217,'鲁寿光热电11', 115.0000,1,   7,  23,   1,0.96535, -20.0157
156218,'鲁双埠站110 ', 115.0000,1,   7,  23,   1,0.93013, -22.9328
156219,'鲁田柳站110 ', 115.0000,1,   7,  23,   1,0.94543, -24.7109
156220,'鲁万家站110 ', 115.0000,1,   7,  23,   1,0.94064, -25.5111
156222,'鲁王家站110 ', 115.0000,1,   7,  23,   1,0.91659, -26.7241
156223,'鲁五洲站110 ', 115.0000,1,   7,  23,   1,0.93753, -21.3408
156224,'鲁杏埠站110 ', 115.0000,1,   7,  23,   1,0.95970, -20.0634
156225,'鲁延庆站110 ', 115.0000,1,   7,  23,   1,0.92305, -27.7375
156227,'鲁郑家站110 ', 115.0000,1,   7,  23,   1,0.96034, -22.0624
156228,'鲁状元站110 ', 115.0000,1,   7,  23,   1,0.91945, -29.3442
156229,'鲁盘阳站110 ', 115.0000,1,   7,  23,   1,0.95714, -22.9295
156230,'鲁央港站110 ', 115.0000,1,   7,  23,   1,0.96440, -22.5334
156401,'鲁丁庄站110 ', 115.0000,1,   7,  22,   1,0.97528, -23.6958
156402,'鲁东城站110 ', 115.0000,1,   7,  22,   1,0.94504, -28.3811
156403,'鲁广利站110 ', 115.0000,1,   7,  22,   1,0.96424, -25.0336
156404,'鲁九分厂站11', 115.0000,1,   7,  22,   1,0.95268, -30.0984
156405,'鲁乐安站110 ', 115.0000,1,   7,  22,   1,0.95106, -26.8022
156406,'鲁利津站110 ', 115.0000,1,   7,  22,   1,0.97419, -20.8264
156407,'鲁前于站110 ', 115.0000,1,   7,  22,   1,0.96320, -26.1279
156408,'鲁胜利厂110 ', 115.0000,1,   7,  22,   1,0.96729, -25.4450
156409,'鲁胜利站110 ', 115.0000,1,   7,  22,   1,0.95978, -27.3635
156410,'鲁胜坨站110 ', 115.0000,1,   7,  22,   1,0.96074, -25.5654
156411,'鲁史口站110 ', 115.0000,1,   7,  22,   1,0.96182, -25.4251
156412,'鲁新孤站110 ', 115.0000,1,   7,  22,   1,0.87486, -36.3287
156413,'鲁学堂站110 ', 115.0000,1,   7,  22,   1,0.98214, -21.1771
156414,'鲁盐镇站110 ', 115.0000,1,   7,  22,   1,0.92568, -29.6426
156415,'鲁杨家站110 ', 115.0000,1,   7,  22,   1,0.95581, -28.5048
156416,'鲁永安站110 ', 115.0000,1,   7,  22,   1,0.95760, -25.9796
156601,'鲁大庄站110 ', 115.0000,1,   7,  21,   1,0.93831, -18.1530
156602,'鲁董家站110 ', 115.0000,1,   7,  21,   1,0.95526, -15.4888
156603,'鲁官路站110 ', 115.0000,1,   7,  21,   1,0.93169, -24.8458
156604,'鲁广源站110 ', 115.0000,1,   7,  21,   1,0.94830, -26.6655
156605,'鲁海河站110 ', 115.0000,1,   7,  21,   1,0.95230, -22.3502
156606,'鲁虎山站110 ', 115.0000,1,   7,  21,   1,0.95458, -27.6581
156607,'鲁黄埠岭站11', 115.0000,1,   7,  21,   1,0.94078, -28.3988
156608,'鲁黄岛厂110 ', 115.0000,1,   7,  21,   1,0.94705, -20.6805
156609,'鲁即墨站110 ', 115.0000,1,   7,  21,   1,0.95102, -26.0441
156610,'鲁胶州站110 ', 115.0000,1,   7,  21,   1,0.93940, -24.5016
156611,'鲁空港站110 ', 115.0000,1,   7,  21,   1,0.94704, -25.9015
156612,'鲁匡正站110 ', 115.0000,1,   7,  21,   1,0.95651, -18.5388
156613,'鲁莱西站110 ', 115.0000,1,   7,  21,   1,0.89892, -34.2756
156614,'鲁李山站35  ',  38.5000,1,   7,  21,   1,0.95027, -27.6645
156615,'鲁马山站110 ', 115.0000,1,   7,  21,   1,0.95141, -26.4380
156616,'鲁南京路站35',  38.5000,1,   7,  21,   1,0.93488, -33.9435
156617,'鲁平度站110 ', 115.0000,1,   7,  21,   1,0.93435, -27.6677
156618,'鲁前湾站110 ', 115.0000,1,   7,  21,   1,0.94896, -20.0165
156619,'鲁上程站110 ', 115.0000,1,   7,  21,   1,0.94535, -22.7865
156621,'鲁市中站1号3',  38.5000,1,   7,  21,   1,0.92826, -28.4991
156622,'鲁市中站2号3',  38.5000,1,   7,  21,   1,0.92843, -28.4747
156623,'鲁双桥站110 ', 115.0000,1,   7,  21,   1,0.87639, -35.6782
156624,'鲁水清沟站35',  38.5000,1,   7,  21,   1,0.93450, -28.9101
156625,'鲁唐田站110 ', 115.0000,1,   7,  21,   1,0.94781, -25.7095
156626,'鲁旺屯站110 ', 115.0000,1,   7,  21,   1,0.95118, -25.4081
156627,'鲁午山站35  ',  38.5000,1,   7,  21,   1,0.95610, -27.0079
156628,'鲁西林站110 ', 115.0000,1,   7,  21,   1,0.91879, -27.1470
156629,'鲁伊春站35  ',  38.5000,1,   7,  21,   1,0.93305, -27.0815
156630,'鲁珠山站110 ', 115.0000,1,   7,  21,   1,0.92192, -21.8340
156631,'鲁岙山站110 ', 115.0000,1,   7,  21,   1,0.96152, -24.3057
156800,'鲁北马站110 ', 115.0000,1,   7,  20,   1,0.90023, -35.0961
156801,'鲁蚕庄站110 ', 115.0000,1,   7,  20,   1,0.89942, -36.8528
156802,'鲁崇义站110 ', 115.0000,1,   7,  20,   1,0.88167, -39.7083
156803,'鲁东江站110 ', 115.0000,1,   7,  20,   1,0.86159, -45.2735
156804,'鲁丰粟站110 ', 115.0000,1,   7,  20,   1,0.89010, -36.1735
156805,'鲁福山站110 ', 115.0000,1,   7,  20,   1,0.86871, -41.7065
156806,'鲁岗嵛站110 ', 115.0000,1,   7,  20,   1,0.88016, -39.7247
156807,'鲁古柳站110 ', 115.0000,1,   7,  20,   1,0.90778, -33.4603
156808,'鲁海发站110 ', 115.0000,1,   7,  20,   1,0.91850, -30.5939
156809,'鲁龙口厂110 ', 115.0000,1,   7,  20,   1,0.89468, -36.7783
156810,'鲁路宿站110 ', 115.0000,1,   7,  20,   1,0.91269, -34.4583
156811,'鲁宁海站110 ', 115.0000,1,   7,  20,   1,0.85884, -41.9052
156812,'鲁沙旺站110 ', 115.0000,1,   7,  20,   1,0.87181, -42.1228
156813,'鲁沈余站110 ', 115.0000,1,   7,  20,   1,0.88143, -37.9704
156814,'鲁汤邱站110 ', 115.0000,1,   7,  20,   1,0.86612, -42.6539
156815,'鲁桃村站110 ', 115.0000,1,   7,  20,   1,0.91231, -34.0319
156816,'鲁新港站110 ', 115.0000,1,   7,  20,   1,0.87935, -38.3919
156817,'鲁烟台厂110 ', 115.0000,1,   7,  20,   1,0.88876, -38.7725
156818,'鲁烟台厂35  ',  38.5000,1,   7,  20,   1,0.88876, -38.7725
156819,'鲁掖县站110 ', 115.0000,1,   7,  20,   1,0.90698, -35.5049
156820,'鲁招远站110 ', 115.0000,1,   7,  20,   1,0.87747, -37.7379
156821,'鲁芝罘站110 ', 115.0000,1,   7,  20,   1,0.86774, -42.7441
156822,'鲁芝罘站35  ',  38.5000,1,   7,  20,   1,0.87445, -43.1416
156823,'鲁竹林站110 ', 115.0000,1,   7,  20,   1,0.88007, -42.9982
156824,'鲁沐山站110 ', 115.0000,1,   7,  20,   1,0.92108, -29.7671
156825,'鲁金都站110 ', 115.0000,1,   7,  20,   1,0.89031, -36.1063
156826,'鲁黄务站110 ', 115.0000,1,   7,  20,   1,0.87001, -40.2406
157000,'鲁车道站110 ', 115.0000,1,   7,  19,   1,0.90365, -33.9095
157001,'鲁凤林站35  ',  38.5000,1,   7,  19,   1,0.88825, -35.6593
157002,'鲁涝台站35  ',  38.5000,1,   7,  19,   1,0.87905, -36.3317
157003,'鲁戚家站35  ',  38.5000,1,   7,  19,   1,0.90148, -34.0575
157004,'鲁荣成站110 ', 115.0000,1,   7,  19,   1,0.92112, -30.8292
157005,'鲁石岛站110 ', 115.0000,1,   7,  19,   1,0.93166, -29.6647
157006,'鲁文登站110 ', 115.0000,1,   7,  19,   1,0.91735, -31.7595
157007,'鲁泽头站110 ', 115.0000,1,   7,  19,   1,0.93191, -28.5388
157200,'鲁白庄站110 ', 115.0000,1,   7,  35,   1,0.92636, -13.5191
157201,'鲁曹城站110 ', 115.0000,1,   7,  35,   1,0.92408, -16.9572
157202,'鲁单城站110 ', 115.0000,1,   7,  35,   1,0.91760, -17.6965
157203,'鲁东明站110 ', 115.0000,1,   7,  35,   1,0.93683, -13.4688
157204,'鲁杜庄站110 ', 115.0000,1,   7,  35,   1,0.94965, -12.6730
157205,'鲁仿山站110 ', 115.0000,1,   7,  35,   1,0.95350, -12.3208
157206,'鲁菏泽厂110 ', 115.0000,1,   7,  35,   1,0.96526,  -9.8578
157207,'鲁开发站110 ', 115.0000,1,   7,  35,   1,0.95302, -10.5848
157208,'鲁三里庙站11', 115.0000,1,   7,  35,   1,0.96060, -11.0863
157209,'鲁水浒站110 ', 115.0000,1,   7,  35,   1,0.94836, -10.9677
157210,'鲁新兴站110 ', 115.0000,1,   7,  35,   1,0.93853, -12.4003
157211,'鲁信义站110 ', 115.0000,1,   7,  35,   1,0.96251, -12.0874
157212,'鲁赵楼站110 ', 115.0000,1,   7,  35,   1,0.94317, -13.2881
157213,'鲁蔡庄站110 ', 115.0000,1,   7,  35,   1,0.91958, -15.4833
157214,'鲁章缝站110 ', 115.0000,1,   7,  35,   1,0.95363, -10.4633
157215,'鲁潘渡站110 ', 115.0000,1,   7,  35,   1,0.96181,  -9.6146
157400,'宁180       ', 345.0000,3,   6,  16,   1,1.00000,   0.0000
157401,'宁银川换流站', 345.0000,1,   6,  16,   1,1.00000,   0.0000
0 / END OF BUS DATA, BEGIN LOAD DATA
151809,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    47.570,   -47.570,   1
151818,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    10.686,    -9.498,   1
151820,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    10.684,    -9.496,   1
151822,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    18.000,   -18.000,   1
151823,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    20.737,   -20.737,   1
151923,'1 ',1,   7,  18,     0.000,     0.000,    50.554,    84.931,    60.103,    67.315,   1
151925,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    17.470,   -16.306,   1
151928,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,   257.259,  -134.755,   1
151929,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,   300.552,  -144.496,   1
151932,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    15.926,   -14.701,   1
151933,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    14.516,   -13.400,   1
151935,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    15.412,   -14.226,   1
151936,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    15.028,   -13.872,   1
152017,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    11.926,   -10.601,   1
152018,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,   463.802,  -198.772,   1
152019,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    12.118,   -10.772,   1
152020,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    17.024,   -14.592,   1
152021,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    17.024,   -14.592,   1
152074,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    36.000,   -36.000,   1
152076,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    36.000,   -36.000,   1
152191,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.231,    -9.231,   1
152194,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.232,    -9.232,   1
152196,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    20.000,   -18.000,   1
152197,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    21.994,   -21.994,   1
152198,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    20.000,   -20.000,   1
152200,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    22.047,   -22.047,   1
152201,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,   330.457,  -158.619,   1
152230,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    20.001,   -18.948,   1
152232,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    20.001,   -18.948,   1
152234,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    19.000,   -18.000,   1
152235,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    18.000,   -18.000,   1
152242,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    38.000,   -38.000,   1
152244,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    39.905,   -39.905,   1
152251,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    15.305,   -12.244,   1
152252,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    45.733,   -14.863,   1
152253,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    15.174,   -12.139,   1
152254,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    17.605,   -14.084,   1
152281,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    15.000,   -13.000,   1
152282,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    15.000,   -13.000,   1
152283,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    38.000,   -38.000,   1
152286,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    38.000,   -38.000,   1
152290,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    19.952,   -19.952,   1
152297,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    18.000,   -18.000,   1
152298,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    20.275,   -20.275,   1
152299,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    19.952,   -19.952,   1
152326,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    18.000,   -18.000,   1
152329,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    18.000,   -18.000,   1
152334,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.193,    -8.172,   1
152336,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.740,    -8.658,   1
152339,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    20.406,   -20.406,   1
152340,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    20.826,   -20.826,   1
152353,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.235,    -8.209,   1
152355,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,   402.629,  -109.604,   1
152356,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.235,    -8.209,   1
152358,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    73.780,   -25.296,   1
152359,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.773,    -8.687,   1
152405,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.000,    -8.000,   1
152408,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.825,    -8.734,   1
152439,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    18.000,   -18.000,   1
152441,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    18.000,   -18.000,   1
152442,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    19.889,   -19.889,   1
152443,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    19.889,   -19.889,   1
152453,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    18.000,   -18.000,   1
152454,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    18.000,   -18.000,   1
152531,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.000,    -8.000,   1
152533,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.000,    -9.000,   1
152535,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.000,    -8.000,   1
152537,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.000,    -8.000,   1
152558,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    38.772,   -38.772,   1
152560,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    38.772,   -38.772,   1
152561,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    38.772,   -38.772,   1
152562,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    38.772,   -38.772,   1
152575,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    10.061,    -8.943,   1
152578,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    10.061,    -8.943,   1
152579,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    18.000,   -18.000,   1
152580,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    19.970,   -19.970,   1
152601,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    10.460,    -8.136,   1
152603,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    10.527,    -8.187,   1
152605,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.000,    -8.000,   1
152606,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.000,    -8.000,   1
152607,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.976,    -8.867,   1
152642,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.888,    -8.652,   1
152644,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    16.889,   -15.683,   1
152645,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    14.942,   -13.875,   1
152646,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    14.939,   -13.872,   1
152648,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    16.889,   -15.683,   1
152660,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    18.000,   -18.000,   1
152662,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    18.565,   -18.565,   1
152743,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     5.000,    -3.500,   1
152745,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     5.000,    -3.500,   1
152746,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.501,    -8.445,   1
152748,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.954,    -8.848,   1
152779,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    22.534,   -22.534,   1
152781,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    22.534,   -22.534,   1
152837,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    18.000,   -16.000,   1
152839,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    19.622,   -18.532,   1
152840,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    18.000,   -16.000,   1
152841,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    19.622,   -17.442,   1
152874,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    22.000,   -20.000,   1
152876,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    22.000,   -20.000,   1
152877,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    36.000,   -36.000,   1
152878,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    36.000,   -36.000,   1
152932,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    14.303,   -11.238,   1
152935,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    14.963,   -11.757,   1
152937,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    18.000,   -18.000,   1
152938,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    19.501,   -19.501,   1
152950,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    14.000,   -12.000,   1
152952,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    14.000,   -12.000,   1
152965,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    10.128,   -10.128,   1
152967,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    20.000,   -20.000,   1
152968,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    20.000,   -20.000,   1
152979,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    19.221,   -19.221,   1
152981,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    18.000,   -18.000,   1
152982,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    18.000,   -18.000,   1
152983,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    19.517,   -19.517,   1
152988,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    18.000,   -18.000,   1
152989,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    18.000,   -18.000,   1
152997,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    15.000,   -14.000,   1
152999,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    16.140,   -15.064,   1
153045,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    14.237,   -13.141,   1
153048,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,     4.149,    -3.112,   1
153050,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,     4.149,    -3.112,   1
153051,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,     4.149,    -3.112,   1
153052,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,     4.149,    -3.112,   1
153097,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.000,    -8.000,   1
153099,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.000,    -8.000,   1
153100,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    20.000,   -20.000,   1
153101,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    20.000,   -20.000,   1
153144,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    20.624,   -14.437,   1
153145,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    23.331,   -16.332,   1
153146,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    38.000,   -38.000,   1
153148,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    40.921,   -40.921,   1
153160,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    18.000,   -18.000,   1
153162,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    18.000,   -18.000,   1
153163,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    36.000,   -36.000,   1
153164,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    36.000,   -36.000,   1
153235,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     3.800,    -3.000,   1
153236,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     4.000,    -3.500,   1
153240,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    15.597,   -14.557,   1
153242,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,   298.710,  -149.355,   1
153243,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    15.597,   -14.557,   1
153245,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    15.636,   -14.593,   1
153280,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    20.000,   -20.000,   1
153282,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    21.989,   -21.989,   1
153311,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,   392.696,  -183.258,   1
153312,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    17.863,   -14.290,   1
153316,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    17.837,   -14.269,   1
153319,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    17.180,   -13.744,   1
153321,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    17.180,   -13.744,   1
153371,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,     8.909,    -7.637,   1
153373,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,     8.909,    -6.364,   1
153374,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    12.137,   -10.923,   1
153376,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    12.728,   -11.455,   1
153377,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    11.159,   -10.043,   1
153391,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    13.000,   -12.000,   1
153393,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    12.225,   -11.284,   1
153447,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     3.504,    -3.004,   1
153448,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,     3.687,    -3.160,   1
153515,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.000,    -8.000,   1
153517,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.000,    -8.000,   1
153518,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.000,    -8.000,   1
153519,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.641,    -8.570,   1
153521,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    20.406,   -20.406,   1
153523,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    20.406,   -20.406,   1
153559,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.354,    -7.275,   1
153562,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.354,    -7.275,   1
153564,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    10.000,    -9.000,   1
153565,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    10.393,    -9.354,   1
153567,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     4.000,    -3.500,   1
153569,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,     7.000,    -6.000,   1
153573,'1 ',1,   7,  18,     0.000,     0.000,    65.372,   193.100,    73.767,   145.264,   1
153574,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.614,    -8.546,   1
153577,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    10.112,    -8.989,   1
153579,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    18.000,   -18.000,   1
153580,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    18.000,   -18.000,   1
153624,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    10.000,    -9.000,   1
153626,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    10.951,    -9.856,   1
153700,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    20.000,   -18.000,   1
153702,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    20.000,   -18.000,   1
153705,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    20.406,   -20.406,   1
153706,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    20.406,   -20.406,   1
153716,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    40.812,   -40.812,   1
153718,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    40.812,   -40.812,   1
153719,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    45.914,   -45.914,   1
153720,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    45.914,   -45.914,   1
153761,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    18.000,   -18.000,   1
153762,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    20.123,   -20.123,   1
153763,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    20.316,   -20.316,   1
153764,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    20.316,   -20.316,   1
153765,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,     9.575,    -8.511,   1
153766,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    10.997,    -9.775,   1
153767,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    10.826,    -9.623,   1
153855,'1 ',1,   7,  18,     0.000,     0.000,     0.000,     0.000,    38.000,   -38.000,   1
153856,'1 ',0,   7,  18,     0.000,     0.000,     0.000,     0.000,    38.829,   -38.829,   1
154000,'1 ',1,   7,  34,     0.000,     0.000,    73.303,   206.260,    83.967,   157.510,   1
154001,'1 ',1,   7,  34,     0.000,     0.000,    25.143,    69.395,    27.597,    50.778,   1
154003,'1 ',1,   7,  34,     0.000,     0.000,    70.419,   209.780,    80.997,   160.861,   1
154004,'1 ',1,   7,  34,     0.000,     0.000,    89.101,   252.453,   105.185,   198.684,   1
154005,'1 ',1,   7,  34,     0.000,     0.000,    30.013,    84.037,    32.129,    59.974,   1
154006,'1 ',1,   7,  34,     0.000,     0.000,    21.053,    63.158,    21.642,    43.285,   1
154007,'1 ',1,   7,  34,     0.000,     0.000,    55.315,   138.791,    64.166,   107.333,   1
154008,'1 ',1,   7,  34,     0.000,     0.000,    66.029,   168.073,    74.931,   127.155,   1
154009,'1 ',1,   7,  34,     0.000,     0.000,   129.824,   382.124,   136.831,   268.498,   1
154010,'1 ',1,   7,  34,     0.000,     0.000,    45.258,    99.567,    49.248,    72.230,   1
154011,'1 ',1,   7,  34,     0.000,     0.000,    27.604,    75.000,    29.367,    53.194,   1
154012,'1 ',1,   7,  34,     0.000,     0.000,    85.942,   269.958,   104.598,   219.041,   1
154013,'1 ',1,   7,  34,     0.000,     0.000,    60.665,   163.795,    69.285,   124.712,   1
154014,'1 ',1,   7,  34,     0.000,     0.000,    65.165,   174.443,    76.592,   136.687,   1
154015,'1 ',1,   7,  34,     0.000,     0.000,    35.201,    99.567,    42.688,    80.498,   1
154017,'1 ',1,   7,  34,     0.000,     0.000,    50.554,   127.396,    54.773,    92.019,   1
154018,'1 ',1,   7,  34,     0.000,     0.000,    40.017,   111.048,    45.024,    83.294,   1
154019,'1 ',1,   7,  34,     0.000,     0.000,    45.258,   117.670,    49.367,    85.570,   1
154021,'1 ',1,   7,  34,     0.000,     0.000,    66.881,   208.186,    74.356,   154.302,   1
154200,'1 ',1,   7,  33,     0.000,     0.000,    10.111,    27.299,    10.833,    19.499,   1
154201,'1 ',1,   7,  33,     0.000,     0.000,    39.808,   101.510,    44.661,    75.923,   1
154202,'1 ',1,   7,  33,     0.000,     0.000,    52.248,   143.308,    59.305,   108.443,   1
154203,'1 ',1,   7,  33,     0.000,     0.000,    35.388,   103.130,    38.730,    75.246,   1
154204,'1 ',1,   7,  33,     0.000,     0.000,    80.035,   210.091,    89.077,   155.884,   1
154205,'1 ',1,   7,  33,     0.000,     0.000,    40.017,   108.047,    44.676,    80.417,   1
154206,'1 ',1,   7,  33,     0.000,     0.000,    50.022,   141.061,    57.828,   108.716,   1
154208,'1 ',1,   7,  33,     0.000,     0.000,    59.712,   173.164,    65.132,   125.923,   1
154210,'1 ',1,   7,  33,     0.000,     0.000,    45.258,   132.756,    49.907,    97.596,   1
154211,'1 ',1,   7,  33,     0.000,     0.000,    59.649,   161.053,    69.252,   124.654,   1
154212,'1 ',1,   7,  33,     0.000,     0.000,    25.011,    60.026,    25.937,    41.498,   1
154213,'1 ',1,   7,  33,     0.000,     0.000,    10.101,    24.242,    10.944,    17.510,   1
154215,'1 ',1,   7,  33,     0.000,     0.000,    20.202,    54.545,    21.641,    38.953,   1
154400,'1 ',1,   7,  32,     0.000,     0.000,   123.857,   318.490,   145.946,   250.192,   1
154401,'1 ',1,   7,  32,     0.000,     0.000,    55.728,   151.985,    62.691,   113.984,   1
154402,'1 ',1,   7,  32,     0.000,     0.000,    55.185,   171.688,    63.416,   131.530,   1
154403,'1 ',1,   7,  32,     0.000,     0.000,    97.821,   271.841,   111.006,   205.652,   1
154404,'1 ',1,   7,  32,     0.000,     0.000,    59.406,   175.248,    72.299,   142.187,   1
154405,'1 ',1,   7,  32,     0.000,     0.000,    95.041,   264.115,   108.752,   201.477,   1
154406,'1 ',1,   7,  32,     0.000,     0.000,    90.452,   250.251,   100.047,   184.531,   1
154408,'1 ',1,   7,  32,     0.000,     0.000,    37.516,    99.043,    43.407,    76.396,   1
154409,'1 ',1,   7,  32,     0.000,     0.000,    28.061,    70.408,    32.679,    54.663,   1
154410,'1 ',1,   7,  32,     0.000,     0.000,    78.778,   237.857,    93.407,   188.019,   1
154411,'1 ',1,   7,  32,     0.000,     0.000,    59.401,   179.752,    63.325,   127.752,   1
154412,'1 ',1,   7,  32,     0.000,     0.000,    57.829,   150.859,    61.574,   107.085,   1
154413,'1 ',1,   7,  32,     0.000,     0.000,    94.530,   266.729,   104.465,   196.507,   1
154414,'1 ',1,   7,  32,     0.000,     0.000,    74.492,   215.769,    83.882,   161.979,   1
154415,'1 ',1,   7,  32,     0.000,     0.000,    74.492,   209.605,    84.922,   159.302,   1
154416,'1 ',1,   7,  32,     0.000,     0.000,    33.142,    85.660,    35.264,    60.762,   1
154417,'1 ',1,   7,  32,     0.000,     0.000,    58.510,   177.058,    65.681,   132.504,   1
154418,'1 ',1,   7,  32,     0.000,     0.000,    32.828,    78.788,    38.604,    61.767,   1
154419,'1 ',1,   7,  32,     0.000,     0.000,    27.778,    69.697,    30.425,    50.893,   1
154420,'1 ',1,   7,  32,     0.000,     0.000,    22.727,    60.606,    25.838,    45.935,   1
154421,'1 ',1,   7,  32,     0.000,     0.000,    35.354,    84.848,    39.319,    62.910,   1
154600,'1 ',1,   7,  31,     0.000,     0.000,   100.573,   268.530,   118.301,   210.576,   1
154601,'1 ',1,   7,  31,     0.000,     0.000,    57.525,   156.068,    65.433,   118.347,   1
154602,'1 ',1,   7,  31,     0.000,     0.000,    12.612,    36.322,    13.987,    26.856,   1
154603,'1 ',1,   7,  31,     0.000,     0.000,    85.942,   227.493,   101.062,   178.344,   1
154604,'1 ',1,   7,  31,     0.000,     0.000,   103.306,   275.826,   117.987,   210.018,   1
154605,'1 ',1,   7,  31,     0.000,     0.000,    86.679,   223.327,    98.320,   168.878,   1
154606,'1 ',1,   7,  31,     0.000,     0.000,    48.438,   122.371,    53.903,    90.783,   1
154607,'1 ',1,   7,  31,     0.000,     0.000,    55.728,   158.064,    67.383,   127.414,   1
154608,'1 ',1,   7,  31,     0.000,     0.000,    50.505,   127.273,    58.976,    99.079,   1
154609,'1 ',1,   7,  31,     0.000,     0.000,    25.253,    66.667,    28.094,    49.445,   1
154800,'1 ',1,   7,  30,     0.000,     0.000,    40.314,   108.849,    42.384,    76.292,   1
154801,'1 ',1,   7,  30,     0.000,     0.000,    57.829,   156.894,    62.315,   112.709,   1
154802,'1 ',1,   7,  30,     0.000,     0.000,    50.824,   134.176,    51.855,    91.264,   1
154803,'1 ',1,   7,  30,     0.000,     0.000,    70.926,   197.581,    76.610,   142.275,   1
154804,'1 ',1,   7,  30,     0.000,     0.000,    50.761,   127.919,    53.164,    89.315,   1
154805,'1 ',1,   7,  30,     0.000,     0.000,    45.354,   114.896,    50.434,    85.177,   1
154806,'1 ',1,   7,  30,     0.000,     0.000,    85.037,   186.081,    96.251,   140.413,   1
154807,'1 ',1,   7,  30,     0.000,     0.000,    47.752,   114.605,    53.736,    85.977,   1
154808,'1 ',1,   7,  30,     0.000,     0.000,    71.429,   198.980,    76.387,   141.861,   1
154809,'1 ',1,   7,  30,     0.000,     0.000,    58.137,   157.728,    61.341,   110.947,   1
154810,'1 ',1,   7,  30,     0.000,     0.000,     0.000,     0.000,    63.980,   -24.526,   1
154811,'1 ',1,   7,  30,     0.000,     0.000,    80.886,   212.326,    91.592,   160.286,   1
154812,'1 ',1,   7,  30,     0.000,     0.000,    25.253,    63.636,    27.026,    45.403,   1
155000,'1 ',1,   7,  29,     0.000,     0.000,    45.020,   135.059,    51.061,   102.121,   1
155001,'1 ',1,   7,  29,     0.000,     0.000,    61.317,   190.083,    68.944,   142.485,   1
155003,'1 ',1,   7,  29,     0.000,     0.000,    60.665,   181.994,    66.629,   133.259,   1
155004,'1 ',1,   7,  29,     0.000,     0.000,    20.222,    54.598,    22.300,    40.139,   1
155006,'1 ',1,   7,  29,     0.000,     0.000,    33.871,   109.196,    38.263,    82.237,   1
155007,'1 ',1,   7,  29,     0.000,     0.000,    32.860,    94.030,    36.282,    69.215,   1
155009,'1 ',1,   7,  29,     0.000,     0.000,    32.860,    94.030,    36.354,    69.353,   1
155010,'1 ',1,   7,  29,     0.000,     0.000,   101.108,   297.257,   114.111,   223.657,   1
155011,'1 ',1,   7,  29,     0.000,     0.000,    32.860,    87.964,    35.895,    64.059,   1
155200,'1 ',1,   7,  28,     0.000,     0.000,    93.533,   253.444,   106.439,   192.277,   1
155201,'1 ',1,   7,  28,     0.000,     0.000,    20.115,    54.309,    22.862,    41.151,   1
155203,'1 ',1,   7,  28,     0.000,     0.000,    65.720,   169.861,    78.023,   134.439,   1
155204,'1 ',1,   7,  28,     0.000,     0.000,    92.975,   241.736,   107.462,   186.268,   1
155205,'1 ',1,   7,  28,     0.000,     0.000,    77.944,   217.237,    89.889,   167.020,   1
155206,'1 ',1,   7,  28,     0.000,     0.000,    55.609,   154.695,    63.226,   117.255,   1
155207,'1 ',1,   7,  28,     0.000,     0.000,    95.747,   223.745,   112.403,   175.112,   1
155210,'1 ',1,   7,  28,     0.000,     0.000,    10.165,    30.495,    11.070,    22.139,   1
155211,'1 ',1,   7,  28,     0.000,     0.000,   115.659,   301.719,   133.477,   232.134,   1
155213,'1 ',1,   7,  28,     0.000,     0.000,    72.915,   193.100,    83.731,   147.828,   1
155214,'1 ',1,   7,  28,     0.000,     0.000,   111.813,   295.797,   132.317,   233.359,   1
155215,'1 ',1,   7,  28,     0.000,     0.000,   100.044,   288.125,   116.087,   222.886,   1
155216,'1 ',1,   7,  28,     0.000,     0.000,    10.219,    27.593,    11.034,    19.861,   1
155217,'1 ',1,   7,  28,     0.000,     0.000,    40.443,   103.130,    45.637,    77.583,   1
155218,'1 ',1,   7,  28,     0.000,     0.000,   105.046,   285.124,   128.447,   232.428,   1
155219,'1 ',1,   7,  28,     0.000,     0.000,    32.860,    84.931,    34.597,    59.613,   1
155220,'1 ',1,   7,  28,     0.000,     0.000,    65.720,   157.728,    75.455,   120.728,   1
155221,'1 ',1,   7,  28,     0.000,     0.000,    99.107,   268.352,   114.408,   206.521,   1
155222,'1 ',1,   7,  28,     0.000,     0.000,    38.323,   104.239,    41.900,    75.978,   1
155223,'1 ',1,   7,  28,     0.000,     0.000,    78.778,   207.363,    88.001,   154.428,   1
155224,'1 ',1,   7,  28,     0.000,     0.000,   100.573,   295.684,   120.881,   236.926,   1
155225,'1 ',1,   7,  28,     0.000,     0.000,    80.886,   239.626,    97.699,   192.956,   1
155226,'1 ',1,   7,  28,     0.000,     0.000,    71.154,   198.214,    78.294,   145.402,   1
155227,'1 ',1,   7,  28,     0.000,     0.000,    23.232,    63.636,    25.152,    45.930,   1
155228,'1 ',1,   7,  28,     0.000,     0.000,    16.162,    42.424,    16.890,    29.557,   1
155229,'1 ',1,   7,  28,     0.000,     0.000,    65.657,   169.697,    76.981,   132.645,   1
155400,'1 ',1,   7,  27,     0.000,     0.000,    65.956,   219.178,    75.214,   166.629,   1
155401,'1 ',1,   7,  27,     0.000,     0.000,    91.371,   271.066,   104.476,   206.630,   1
155402,'1 ',1,   7,  27,     0.000,     0.000,    35.714,   110.204,    39.196,    80.631,   1
155403,'1 ',1,   7,  27,     0.000,     0.000,    50.286,   138.791,    58.023,   106.763,   1
155404,'1 ',1,   7,  27,     0.000,     0.000,    91.371,   237.563,   104.404,   180.967,   1
155405,'1 ',1,   7,  27,     0.000,     0.000,    65.372,   205.169,    75.003,   156.928,   1
155408,'1 ',1,   7,  27,     0.000,     0.000,    70.625,   193.715,    77.541,   141.790,   1
155409,'1 ',1,   7,  27,     0.000,     0.000,    55.907,   170.769,    63.846,   130.013,   1
155410,'1 ',1,   7,  27,     0.000,     0.000,    65.372,   202.151,    77.557,   159.887,   1
155411,'1 ',1,   7,  27,     0.000,     0.000,    25.277,    68.248,    29.449,    53.009,   1
155413,'1 ',1,   7,  27,     0.000,     0.000,    96.349,   270.791,   110.339,   206.740,   1
155414,'1 ',1,   7,  27,     0.000,     0.000,    35.354,    95.455,    40.582,    73.047,   1
155415,'1 ',1,   7,  27,     0.000,     0.000,    25.253,    78.788,    28.973,    60.264,   1
155600,'1 ',1,   7,  26,     0.000,     0.000,    60.825,   173.196,    65.175,   123.723,   1
155601,'1 ',1,   7,  26,     0.000,     0.000,    76.236,   207.363,    85.285,   154.651,   1
155602,'1 ',1,   7,  26,     0.000,     0.000,    22.749,    66.731,    24.584,    48.075,   1
155603,'1 ',1,   7,  26,     0.000,     0.000,    74.314,   224.459,    82.566,   166.255,   1
155604,'1 ',1,   7,  26,     0.000,     0.000,    66.427,   165.556,    71.403,   118.639,   1
155605,'1 ',1,   7,  26,     0.000,     0.000,    80.396,   212.000,    88.741,   156.004,   1
155606,'1 ',1,   7,  26,     0.000,     0.000,    33.231,    73.620,    34.733,    51.298,   1
155607,'1 ',1,   7,  26,     0.000,     0.000,    50.662,   133.747,    55.193,    97.139,   1
155608,'1 ',1,   7,  26,     0.000,     0.000,    24.771,    66.731,    26.714,    47.975,   1
155609,'1 ',1,   7,  26,     0.000,     0.000,    43.433,   116.502,    45.517,    81.395,   1
155610,'1 ',1,   7,  26,     0.000,     0.000,    30.332,    81.897,    32.940,    59.293,   1
155611,'1 ',1,   7,  26,     0.000,     0.000,   105.261,   297.387,   115.956,   218.403,   1
155612,'1 ',1,   7,  26,     0.000,     0.000,    74.712,   219.561,    83.214,   163.031,   1
155613,'1 ',1,   7,  26,     0.000,     0.000,    97.085,   223.807,   109.066,   167.616,   1
155614,'1 ',1,   7,  26,     0.000,     0.000,    58.376,   176.650,    63.190,   127.480,   1
155615,'1 ',1,   7,  26,     0.000,     0.000,    35.354,    87.879,    37.821,    62.675,   1
155802,'1 ',1,   7,  25,     0.000,     0.000,    61.480,   193.509,    71.922,   150.919,   1
155803,'1 ',1,   7,  25,     0.000,     0.000,    16.129,    38.710,    17.649,    28.239,   1
155804,'1 ',1,   7,  25,     0.000,     0.000,    50.286,   138.791,    56.983,   104.849,   1
155805,'1 ',1,   7,  25,     0.000,     0.000,   120.943,   332.594,   146.160,   267.959,   1
155806,'1 ',1,   7,  25,     0.000,     0.000,    76.938,   205.169,    91.999,   163.554,   1
155808,'1 ',1,   7,  25,     0.000,     0.000,    19.892,    51.613,    22.231,    38.453,   1
155809,'1 ',1,   7,  25,     0.000,     0.000,    50.824,   125.028,    55.342,    90.761,   1
155810,'1 ',1,   7,  25,     0.000,     0.000,    48.026,   115.263,    51.591,    82.545,   1
155811,'1 ',1,   7,  25,     0.000,     0.000,   121.588,   349.566,   136.193,   261.037,   1
155812,'1 ',1,   7,  25,     0.000,     0.000,    35.577,    91.484,    41.091,    70.441,   1
155813,'1 ',1,   7,  25,     0.000,     0.000,    50.824,   128.077,    56.446,    94.829,   1
155814,'1 ',1,   7,  25,     0.000,     0.000,   101.000,   269.671,   121.035,   215.443,   1
155815,'1 ',1,   7,  25,     0.000,     0.000,    35.388,    84.931,    38.717,    61.948,   1
155816,'1 ',1,   7,  25,     0.000,     0.000,    89.101,   285.123,    98.172,   209.434,   1
155819,'1 ',1,   7,  25,     0.000,     0.000,    25.277,    66.731,    26.564,    46.753,   1
155820,'1 ',1,   7,  25,     0.000,     0.000,   146.295,   393.483,   176.619,   316.697,   1
155821,'1 ',1,   7,  25,     0.000,     0.000,   106.061,   290.909,   116.565,   213.147,   1
155822,'1 ',1,   7,  25,     0.000,     0.000,    64.351,   193.052,    76.538,   153.075,   1
155823,'1 ',1,   7,  25,     0.000,     0.000,    30.495,    79.286,    34.621,    60.010,   1
155824,'1 ',1,   7,  25,     0.000,     0.000,    81.406,   225.901,    92.763,   171.611,   1
155825,'1 ',1,   7,  25,     0.000,     0.000,    81.668,   220.504,    90.269,   162.484,   1
155826,'1 ',1,   7,  25,     0.000,     0.000,    45.499,   130.429,    49.346,    94.306,   1
155828,'1 ',1,   7,  25,     0.000,     0.000,    70.926,   200.620,    79.922,   150.710,   1
155829,'1 ',1,   7,  25,     0.000,     0.000,    62.527,   186.081,    76.791,   152.353,   1
156000,'1 ',1,   7,  24,     0.000,     0.000,    50.286,   156.894,    53.764,   111.828,   1
156001,'1 ',1,   7,  24,     0.000,     0.000,    41.099,   114.050,    42.564,    78.744,   1
156002,'1 ',1,   7,  24,     0.000,     0.000,    66.284,   165.201,    68.586,   113.958,   1
156003,'1 ',1,   7,  24,     0.000,     0.000,    75.831,   212.326,    80.947,   151.102,   1
156004,'1 ',1,   7,  24,     0.000,     0.000,    91.484,   256.154,    99.046,   184.885,   1
156005,'1 ',1,   7,  24,     0.000,     0.000,    85.942,   209.293,    98.175,   159.390,   1
156006,'1 ',1,   7,  24,     0.000,     0.000,    76.236,   201.264,    82.893,   145.892,   1
156007,'1 ',1,   7,  24,     0.000,     0.000,    45.742,   118.929,    51.902,    89.963,   1
156008,'1 ',0,   7,  24,     0.000,     0.000,    25.011,    54.023,    25.982,    37.414,   1
156009,'1 ',1,   7,  24,     0.000,     0.000,    65.657,   151.515,    74.343,   114.374,   1
156010,'1 ',1,   7,  24,     0.000,     0.000,    30.303,    72.727,    31.850,    50.961,   1
156011,'1 ',1,   7,  24,     0.000,     0.000,    25.253,    63.636,    26.840,    45.092,   1
156200,'1 ',1,   7,  23,     0.000,     0.000,    73.980,   211.225,    80.097,   152.460,   1
156201,'1 ',1,   7,  23,     0.000,     0.000,    66.327,   189.796,    72.437,   138.188,   1
156202,'1 ',1,   7,  23,     0.000,     0.000,    35.497,    97.363,    39.238,    71.750,   1
156203,'1 ',1,   7,  23,     0.000,     0.000,   102.195,   300.453,   117.033,   229.385,   1
156204,'1 ',1,   7,  23,     0.000,     0.000,    66.071,   195.165,    77.140,   151.907,   1
156205,'1 ',1,   7,  23,     0.000,     0.000,    45.693,   130.986,    51.295,    98.030,   1
156206,'1 ',1,   7,  23,     0.000,     0.000,    86.866,   257.531,    97.186,   192.085,   1
156208,'1 ',1,   7,  23,     0.000,     0.000,    50.286,   141.808,    55.849,   104.996,   1
156209,'1 ',1,   7,  23,     0.000,     0.000,    27.953,    73.187,    29.706,    51.851,   1
156210,'1 ',1,   7,  23,     0.000,     0.000,   115.904,   320.500,   132.049,   243.430,   1
156211,'1 ',1,   7,  23,     0.000,     0.000,    55.556,   157.576,    61.310,   115.931,   1
156212,'1 ',1,   7,  23,     0.000,     0.000,    61.224,   180.612,    67.769,   133.279,   1
156213,'1 ',1,   7,  23,     0.000,     0.000,    66.116,   185.950,    68.476,   128.393,   1
156214,'1 ',1,   7,  23,     0.000,     0.000,    92.174,   264.231,   101.725,   194.408,   1
156215,'1 ',1,   7,  23,     0.000,     0.000,    95.747,   269.099,   111.991,   209.836,   1
156216,'1 ',1,   7,  23,     0.000,     0.000,    60.989,   179.918,    68.624,   134.960,   1
156217,'1 ',1,   7,  23,     0.000,     0.000,    56.620,   127.396,    60.129,    90.194,   1
156218,'1 ',1,   7,  23,     0.000,     0.000,    65.720,   188.061,    75.221,   143.498,   1
156219,'1 ',1,   7,  23,     0.000,     0.000,    61.983,   192.149,    67.233,   138.948,   1
156220,'1 ',1,   7,  23,     0.000,     0.000,   107.143,   300.000,   118.969,   222.075,   1
156222,'1 ',1,   7,  23,     0.000,     0.000,   130.102,   355.102,   151.992,   276.565,   1
156223,'1 ',1,   7,  23,     0.000,     0.000,    90.997,   254.792,   102.516,   191.363,   1
156224,'1 ',1,   7,  23,     0.000,     0.000,    12.755,    33.673,    13.589,    23.917,   1
156225,'1 ',1,   7,  23,     0.000,     0.000,   125.189,   343.375,   144.020,   263.351,   1
156227,'1 ',1,   7,  23,     0.000,     0.000,    33.036,    85.385,    35.292,    60.811,   1
156228,'1 ',1,   7,  23,     0.000,     0.000,    82.843,   250.055,    96.586,   194.356,   1
156229,'1 ',1,   7,  23,     0.000,     0.000,    35.354,    87.879,    38.263,    63.407,   1
156230,'1 ',1,   7,  23,     0.000,     0.000,    25.253,    63.636,    26.922,    45.229,   1
156401,'1 ',1,   7,  22,     0.000,     0.000,    15.306,    36.735,    15.784,    25.254,   1
156402,'1 ',1,   7,  22,     0.000,     0.000,    71.383,   220.267,    78.449,   161.381,   1
156403,'1 ',1,   7,  22,     0.000,     0.000,    40.816,   104.082,    43.059,    73.201,   1
156404,'1 ',1,   7,  22,     0.000,     0.000,    90.997,   266.925,    99.242,   194.074,   1
156405,'1 ',1,   7,  22,     0.000,     0.000,    61.224,   186.735,    66.377,   134.967,   1
156406,'1 ',1,   7,  22,     0.000,     0.000,    25.143,    69.395,    26.355,    48.492,   1
156407,'1 ',1,   7,  22,     0.000,     0.000,    35.577,    88.434,    37.757,    62.569,   1
156408,'1 ',1,   7,  22,     0.000,     0.000,    75.033,   210.091,    80.215,   149.734,   1
156409,'1 ',1,   7,  22,     0.000,     0.000,    66.427,   208.478,    70.623,   147.764,   1
156410,'1 ',1,   7,  22,     0.000,     0.000,    30.303,    84.848,    32.530,    60.722,   1
156411,'1 ',1,   7,  22,     0.000,     0.000,    20.222,    51.565,    21.638,    36.785,   1
156412,'1 ',1,   7,  22,     0.000,     0.000,    77.479,   192.149,    98.082,   162.162,   1
156413,'1 ',1,   7,  22,     0.000,     0.000,    35.615,    97.687,    36.301,    66.378,   1
156414,'1 ',1,   7,  22,     0.000,     0.000,    35.787,    85.890,    40.877,    65.404,   1
156415,'1 ',1,   7,  22,     0.000,     0.000,    65.860,   206.700,    71.202,   148.977,   1
156416,'1 ',1,   7,  22,     0.000,     0.000,    45.499,   112.230,    49.115,    80.767,   1
156601,'1 ',1,   7,  21,     0.000,     0.000,   102.195,   272.861,   113.860,   202.670,   1
156602,'1 ',1,   7,  21,     0.000,     0.000,    30.397,    79.032,    32.951,    57.115,   1
156603,'1 ',1,   7,  21,     0.000,     0.000,    50.662,   127.667,    57.801,    97.106,   1
156604,'1 ',1,   7,  21,     0.000,     0.000,    85.942,   224.459,    94.831,   165.118,   1
156605,'1 ',1,   7,  21,     0.000,     0.000,    85.942,   215.360,    93.953,   156.956,   1
156606,'1 ',1,   7,  21,     0.000,     0.000,   101.757,   259.481,   110.093,   187.158,   1
156607,'1 ',1,   7,  21,     0.000,     0.000,   102.195,   291.256,   113.351,   215.366,   1
156608,'1 ',1,   7,  21,     0.000,     0.000,    29.700,    71.281,    33.515,    53.623,   1
156609,'1 ',1,   7,  21,     0.000,     0.000,    45.988,   131.831,    49.926,    95.415,   1
156610,'1 ',1,   7,  21,     0.000,     0.000,    81.756,   211.544,    90.965,   156.914,   1
156611,'1 ',1,   7,  21,     0.000,     0.000,    91.191,   240.136,   100.669,   176.731,   1
156612,'1 ',1,   7,  21,     0.000,     0.000,    60.665,   188.061,    65.757,   135.897,   1
156613,'1 ',1,   7,  21,     0.000,     0.000,    76.646,   220.741,    93.186,   178.916,   1
156614,'1 ',1,   7,  21,     0.000,     0.000,    95.745,   261.702,    99.945,   182.122,   1
156615,'1 ',1,   7,  21,     0.000,     0.000,    81.756,   214.609,    88.681,   155.191,   1
156616,'1 ',1,   7,  21,     0.000,     0.000,   101.604,   231.016,   109.026,   165.261,   1
156617,'1 ',1,   7,  21,     0.000,     0.000,    85.942,   236.592,    97.737,   179.377,   1
156618,'1 ',1,   7,  21,     0.000,     0.000,    55.609,   157.728,    61.203,   115.729,   1
156619,'1 ',1,   7,  21,     0.000,     0.000,    50.554,   145.595,    56.111,   107.733,   1
156621,'1 ',1,   7,  21,     0.000,     0.000,    53.191,   114.894,    58.174,    83.771,   1
156622,'1 ',1,   7,  21,     0.000,     0.000,    53.191,   114.894,    58.153,    83.741,   1
156623,'1 ',1,   7,  21,     0.000,     0.000,    60.989,   189.066,    78.450,   162.129,   1
156624,'1 ',1,   7,  21,     0.000,     0.000,   102.151,   283.871,   109.090,   202.103,   1
156625,'1 ',1,   7,  21,     0.000,     0.000,    71.536,   220.741,    78.208,   160.885,   1
156626,'1 ',1,   7,  21,     0.000,     0.000,    56.180,   272.727,    61.010,   197.452,   1
156627,'1 ',1,   7,  21,     0.000,     0.000,    53.476,   134.759,    54.853,    92.153,   1
156628,'1 ',1,   7,  21,     0.000,     0.000,    61.983,   195.248,    71.349,   149.833,   1
156629,'1 ',1,   7,  21,     0.000,     0.000,    63.966,   185.501,    69.097,   133.588,   1
156630,'1 ',1,   7,  21,     0.000,     0.000,   111.813,   301.896,   129.719,   233.494,   1
156631,'1 ',1,   7,  21,     0.000,     0.000,    25.253,    54.545,    27.129,    39.066,   1
156800,'1 ',1,   7,  20,     0.000,     0.000,    38.265,   104.082,    46.440,    84.211,   1
156801,'1 ',1,   7,  20,     0.000,     0.000,    73.303,   212.326,    89.961,   173.718,   1
156802,'1 ',1,   7,  20,     0.000,     0.000,    50.554,   136.496,    64.592,   116.265,   1
156803,'1 ',1,   7,  20,     0.000,     0.000,    93.030,   235.340,   125.139,   211.045,   1
156804,'1 ',1,   7,  20,     0.000,     0.000,    35.577,   100.632,    44.344,    83.621,   1
156805,'1 ',1,   7,  20,     0.000,     0.000,   121.848,   316.804,   159.708,   276.827,   1
156806,'1 ',1,   7,  20,     0.000,     0.000,    86.866,   239.136,   110.181,   202.214,   1
156807,'1 ',1,   7,  20,     0.000,     0.000,    66.284,   189.675,    79.180,   151.051,   1
156808,'1 ',1,   7,  20,     0.000,     0.000,    45.499,   127.396,    53.533,    99.928,   1
156809,'1 ',1,   7,  20,     0.000,     0.000,    27.225,    68.311,    34.485,    57.684,   1
156810,'1 ',1,   7,  20,     0.000,     0.000,    56.207,   131.831,    66.255,   103.599,   1
156811,'1 ',1,   7,  20,     0.000,     0.000,    73.853,   207.807,    98.717,   185.179,   1
156812,'1 ',1,   7,  20,     0.000,     0.000,    78.778,   213.462,   102.425,   185.026,   1
156813,'1 ',1,   7,  20,     0.000,     0.000,    51.097,   168.622,    64.608,   142.138,   1
156814,'1 ',1,   7,  20,     0.000,     0.000,    93.924,   252.834,   123.851,   222.263,   1
156815,'1 ',1,   7,  20,     0.000,     0.000,    50.393,   126.991,    60.294,   101.293,   1
156816,'1 ',1,   7,  20,     0.000,     0.000,    50.554,   139.529,    64.922,   119.456,   1
156817,'1 ',1,   7,  20,     0.000,     0.000,    55.024,   174.076,    69.944,   147.518,   1
156819,'1 ',1,   7,  20,     0.000,     0.000,   117.524,   300.453,   140.293,   239.108,   1
156820,'1 ',1,   7,  20,     0.000,     0.000,    61.449,   159.768,    78.229,   135.597,   1
156821,'1 ',1,   7,  20,     0.000,     0.000,    66.071,   198.214,    86.725,   173.451,   1
156823,'1 ',1,   7,  20,     0.000,     0.000,    76.482,   195.793,    97.276,   166.017,   1
156824,'1 ',1,   7,  20,     0.000,     0.000,    35.354,    96.970,    41.400,    75.704,   1
156825,'1 ',1,   7,  20,     0.000,     0.000,    50.505,   145.455,    63.315,   121.565,   1
156826,'1 ',1,   7,  20,     0.000,     0.000,    32.828,    84.848,    43.119,    74.297,   1
157000,'1 ',1,   7,  19,     0.000,     0.000,    61.317,   205.412,    73.737,   164.679,   1
157001,'1 ',1,   7,  19,     0.000,     0.000,    78.947,   214.737,    95.380,   172.956,   1
157002,'1 ',1,   7,  19,     0.000,     0.000,    69.149,   204.255,    84.416,   166.235,   1
157003,'1 ',1,   7,  19,     0.000,     0.000,    45.699,   129.032,    52.470,    98.767,   1
157004,'1 ',1,   7,  19,     0.000,     0.000,    77.534,   195.085,    91.553,   153.573,   1
157005,'1 ',1,   7,  19,     0.000,     0.000,    50.554,   139.529,    57.747,   106.255,   1
157006,'1 ',1,   7,  19,     0.000,     0.000,    60.344,   174.997,    71.512,   138.256,   1
157007,'1 ',1,   7,  19,     0.000,     0.000,    32.828,    96.970,    37.519,    73.883,   1
157200,'1 ',1,   7,  35,     0.000,     0.000,    55.491,   148.313,    64.104,   114.222,   1
157201,'1 ',1,   7,  35,     0.000,     0.000,    55.609,   139.529,    64.421,   107.758,   1
157202,'1 ',1,   7,  35,     0.000,     0.000,    70.926,   164.144,    83.153,   128.293,   1
157203,'1 ',1,   7,  35,     0.000,     0.000,    57.525,   168.073,    65.527,   127.636,   1
157204,'1 ',1,   7,  35,     0.000,     0.000,    27.953,    64.039,    30.499,    46.580,   1
157205,'1 ',1,   7,  35,     0.000,     0.000,    47.272,    95.539,    52.255,    70.407,   1
157206,'1 ',1,   7,  35,     0.000,     0.000,    79.201,   243.543,    85.877,   176.047,   1
157207,'1 ',1,   7,  35,     0.000,     0.000,    30.303,    69.697,    33.036,    50.655,   1
157208,'1 ',1,   7,  35,     0.000,     0.000,    50.022,   144.063,    54.200,   104.064,   1
157209,'1 ',1,   7,  35,     0.000,     0.000,    57.829,   168.962,    63.948,   124.560,   1
157210,'1 ',1,   7,  35,     0.000,     0.000,    30.076,    78.199,    34.065,    59.047,   1
157211,'1 ',1,   7,  35,     0.000,     0.000,    35.768,    82.778,    37.789,    58.303,   1
157212,'1 ',1,   7,  35,     0.000,     0.000,    45.000,   105.000,    50.595,    78.703,   1
157213,'1 ',1,   7,  35,     0.000,     0.000,    36.869,    78.788,    43.172,    61.505,   1
157214,'1 ',1,   7,  35,     0.000,     0.000,    35.354,    75.758,    38.496,    54.994,   1
157215,'1 ',1,   7,  35,     0.000,     0.000,    35.354,    96.970,    37.845,    69.202,   1
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
127100,'1 ',1,     0.000,  -109.339
129133,'1 ',1,     0.000,  -109.339
151801,'1 ',1,     0.000,    16.050
151808,'1 ',1,     0.000,    37.287
151815,'1 ',1,     0.000,    19.421
151836,'1 ',1,     0.000,    12.429
151840,'1 ',1,     0.000,    12.947
151840,'2 ',1,     0.000,    12.947
151844,'1 ',1,     0.000,    19.421
151844,'2 ',1,     0.000,    12.947
151848,'1 ',1,     0.000,    10.700
151848,'2 ',1,     0.000,    10.700
151848,'3 ',1,     0.000,    10.700
151848,'4 ',1,     0.000,    10.700
151848,'5 ',1,     0.000,    10.700
151866,'1 ',0,     0.000,    67.893
151866,'2 ',1,     0.000,    72.646
151866,'3 ',0,     0.000,   -72.599
151866,'4 ',0,     0.000,   -72.599
151883,'1 ',1,     0.000,    15.536
151883,'2 ',1,     0.000,    15.536
151887,'1 ',1,     0.000,    31.073
151887,'2 ',1,     0.000,    31.073
151891,'1 ',1,     0.000,    26.412
151895,'1 ',1,     0.000,    24.858
151895,'2 ',1,     0.000,    12.429
151898,'1 ',0,     0.000,   -74.719
151898,'2 ',1,     0.000,    68.669
151899,'1 ',1,     0.000,    68.669
151906,'1 ',1,     0.000,  -136.509
151913,'1 ',1,     0.000,    10.700
151913,'2 ',1,     0.000,    10.700
151913,'3 ',1,     0.000,    10.700
151917,'1 ',1,     0.000,    12.947
151917,'2 ',1,     0.000,    12.947
151921,'1 ',1,     0.000,    12.429
151939,'1 ',1,     0.000,    12.947
151939,'2 ',1,     0.000,    12.947
151943,'1 ',1,     0.000,    10.700
151943,'2 ',1,     0.000,    10.700
151947,'1 ',1,     0.000,    12.947
151958,'1 ',1,     0.000,    10.700
151958,'2 ',1,     0.000,    10.700
151958,'3 ',1,     0.000,    10.700
151961,'1 ',1,     0.000,    19.421
151966,'1 ',0,     0.000,   -72.599
151966,'2 ',1,     0.000,    77.683
151966,'3 ',0,     0.000,    72.601
151974,'1 ',1,     0.000,     8.807
151981,'1 ',1,     0.000,    15.559
151986,'1 ',1,     0.000,    16.050
151986,'2 ',1,     0.000,    16.050
151987,'1 ',1,     0.000,    17.615
151994,'1 ',0,     0.000,   -74.719
151994,'2 ',1,     0.000,    72.646
151995,'1 ',0,     0.000,   -74.719
151995,'2 ',0,     0.000,    67.893
152006,'1 ',1,     0.000,    23.487
152026,'1 ',1,     0.000,    50.000
152027,'1 ',1,     0.000,    11.235
152027,'2 ',1,     0.000,    11.235
152034,'1 ',1,     0.000,    16.050
152047,'1 ',1,     0.000,    12.947
152052,'1 ',1,     0.000,    24.858
152053,'1 ',1,     0.000,    19.587
152064,'1 ',1,     0.000,    10.700
152064,'2 ',1,     0.000,    10.700
152089,'1 ',1,     0.000,    11.743
152096,'1 ',1,     0.000,    16.050
152096,'2 ',1,     0.000,    16.050
152100,'1 ',1,     0.000,    12.949
152100,'2 ',1,     0.000,    12.949
152104,'1 ',1,     0.000,    21.366
152104,'2 ',1,     0.000,    10.700
152112,'1 ',1,     0.000,    25.894
152117,'1 ',1,     0.000,    24.858
152124,'1 ',1,     0.000,    10.700
152124,'2 ',1,     0.000,    10.700
152129,'1 ',1,     0.000,    19.421
152129,'2 ',1,     0.000,    19.421
152129,'3 ',1,     0.000,    19.421
152129,'4 ',1,     0.000,    19.421
152133,'1 ',1,     0.000,    12.429
152133,'2 ',1,     0.000,    12.429
152162,'1 ',1,     0.000,    38.841
152166,'1 ',1,     0.000,    19.421
152166,'2 ',1,     0.000,    19.421
152169,'1 ',1,     0.000,    12.958
152170,'1 ',1,     0.000,     8.025
152177,'1 ',1,     0.000,    12.840
152177,'2 ',1,     0.000,    12.840
152177,'3 ',1,     0.000,    12.840
152205,'1 ',1,     0.000,    77.683
152205,'2 ',1,     0.000,    77.683
152210,'1 ',1,     0.000,    24.858
152210,'2 ',1,     0.000,    24.858
152221,'1 ',1,     0.000,    24.858
152221,'2 ',1,     0.000,    24.858
152221,'3 ',1,     0.000,    12.840
152221,'4 ',1,     0.000,    12.840
152233,'1 ',0,     0.000,  -108.900
152258,'1 ',1,     0.000,  -109.339
152261,'1 ',1,     0.000,    25.894
152266,'1 ',1,     0.000,    12.947
152266,'2 ',1,     0.000,    12.947
152266,'3 ',1,     0.000,    19.421
152270,'1 ',1,     0.000,    25.915
152270,'2 ',1,     0.000,    25.915
152307,'1 ',1,     0.000,    19.421
152308,'1 ',1,     0.000,     8.848
152314,'1 ',1,     0.000,    12.947
152317,'1 ',0,     0.000,  -108.900
152318,'1 ',1,     0.000,    77.683
152318,'2 ',1,     0.000,    77.683
152318,'3 ',0,     0.000,   -74.719
152347,'1 ',1,     0.000,    21.400
152364,'1 ',1,     0.000,    25.894
152364,'2 ',1,     0.000,    25.894
152368,'1 ',1,     0.000,    10.272
152374,'1 ',1,     0.000,    12.947
152379,'1 ',1,     0.000,    24.858
152382,'1 ',1,     0.000,    19.421
152382,'2 ',1,     0.000,    19.421
152386,'1 ',1,     0.000,    18.644
152386,'2 ',1,     0.000,    18.644
152386,'3 ',1,     0.000,    18.644
152386,'4 ',1,     0.000,    18.644
152391,'1 ',1,     0.000,    24.858
152391,'2 ',1,     0.000,    24.858
152395,'1 ',1,     0.000,    24.858
152395,'2 ',1,     0.000,    24.858
152413,'1 ',1,     0.000,    12.840
152413,'2 ',1,     0.000,    12.840
152417,'1 ',1,     0.000,    38.841
152426,'1 ',0,     0.000,   -74.719
152426,'2 ',0,     0.000,   -74.719
152426,'3 ',0,     0.000,    72.601
152469,'1 ',1,     0.000,    24.858
152472,'1 ',0,     0.000,   -74.719
152472,'2 ',0,     0.000,    67.893
152473,'1 ',0,     0.000,   -74.719
152473,'2 ',0,     0.000,   -74.719
152473,'3 ',1,     0.000,    72.646
152473,'4 ',0,     0.000,    67.893
152480,'1 ',1,     0.000,  -136.509
152483,'1 ',1,     0.000,    10.700
152483,'2 ',1,     0.000,    10.700
152487,'1 ',0,     0.000,    67.893
152487,'2 ',0,     0.000,   -74.719
152487,'3 ',0,     0.000,   -74.719
152487,'4 ',0,     0.000,   -74.719
152488,'1 ',0,     0.000,   -74.719
152488,'2 ',0,     0.000,   -74.719
152488,'3 ',0,     0.000,   -74.719
152500,'1 ',0,     0.000,   -74.719
152500,'2 ',1,     0.000,    72.646
152500,'3 ',1,     0.000,    72.646
152501,'1 ',0,     0.000,   -74.719
152501,'2 ',0,     0.000,   -74.719
152501,'3 ',1,     0.000,    72.646
152502,'1 ',1,     0.000,    72.646
152508,'1 ',1,     0.000,   142.000
152509,'1 ',1,     0.000,    11.979
152516,'1 ',1,     0.000,    19.421
152516,'2 ',1,     0.000,    19.421
152520,'1 ',1,     0.000,    19.421
152520,'2 ',1,     0.000,    19.421
152524,'1 ',1,     0.000,    12.947
152524,'2 ',1,     0.000,    12.947
152524,'3 ',1,     0.000,    12.947
152542,'1 ',1,     0.000,    10.700
152542,'2 ',1,     0.000,    10.700
152546,'1 ',1,     0.000,    12.947
152549,'1 ',1,     0.000,    12.958
152549,'2 ',1,     0.000,    12.958
152585,'1 ',0,     0.000,   -74.719
152585,'2 ',0,     0.000,   -74.719
152586,'1 ',0,     0.000,   -74.719
152586,'2 ',0,     0.000,   -72.599
152593,'1 ',1,     0.000,  -109.339
152608,'1 ',1,     0.000,    16.050
152613,'1 ',1,     0.000,    10.700
152613,'2 ',1,     0.000,    10.700
152618,'1 ',1,     0.000,    25.894
152622,'1 ',0,     0.000,   -72.599
152622,'2 ',1,     0.000,    77.683
152622,'3 ',0,     0.000,    72.601
152623,'1 ',0,     0.000,   -72.599
152623,'2 ',0,     0.000,    72.601
152623,'3 ',1,     0.000,    77.683
152630,'1 ',1,     0.000,    16.050
152630,'2 ',1,     0.000,    16.050
152630,'3 ',1,     0.000,    16.050
152651,'1 ',1,     0.000,    12.947
152652,'1 ',1,     0.000,    21.400
152658,'1 ',1,     0.000,    12.947
152668,'1 ',0,     0.000,   -74.719
152668,'2 ',0,     0.000,   -74.719
152668,'3 ',1,     0.000,    77.683
152669,'1 ',0,     0.000,   -74.719
152669,'2 ',0,     0.000,   -74.719
152669,'3 ',0,     0.000,    72.601
152674,'1 ',1,     0.000,  -136.509
152678,'1 ',1,     0.000,    12.947
152678,'2 ',1,     0.000,    12.947
152688,'1 ',1,     0.000,    10.700
152688,'2 ',1,     0.000,    10.700
152713,'1 ',1,     0.000,    31.073
152713,'2 ',1,     0.000,    16.050
152713,'3 ',1,     0.000,    16.050
152717,'1 ',0,     0.000,   -72.599
152717,'2 ',1,     0.000,    77.683
152717,'3 ',0,     0.000,    72.601
152718,'1 ',0,     0.000,   -72.599
152718,'2 ',1,     0.000,    77.683
152718,'3 ',1,     0.000,    77.683
152728,'1 ',1,     0.000,    12.947
152732,'1 ',1,     0.000,    16.050
152736,'1 ',1,     0.000,    16.050
152736,'2 ',1,     0.000,    16.050
152750,'1 ',1,     0.000,    17.615
152750,'2 ',1,     0.000,    17.615
152750,'3 ',1,     0.000,    17.615
152750,'4 ',1,     0.000,    17.615
152761,'1 ',1,     0.000,    19.421
152765,'1 ',1,     0.000,    10.709
152765,'2 ',1,     0.000,    10.709
152772,'1 ',1,     0.000,    12.947
152772,'2 ',1,     0.000,    19.421
152776,'1 ',1,     0.000,    12.840
152776,'2 ',1,     0.000,    12.840
152790,'1 ',1,     0.000,    24.858
152794,'1 ',1,     0.000,    10.700
152794,'2 ',1,     0.000,    10.700
152798,'1 ',1,     0.000,    12.429
152798,'2 ',1,     0.000,    10.875
152798,'3 ',1,     0.000,    10.700
152820,'1 ',1,     0.000,    10.700
152820,'2 ',1,     0.000,    10.700
152825,'1 ',1,     0.000,    51.799
152829,'1 ',1,     0.000,    12.840
152829,'2 ',1,     0.000,    12.840
152832,'1 ',1,     0.000,    12.947
152852,'1 ',1,     0.000,    12.429
152852,'2 ',1,     0.000,    24.858
152857,'1 ',1,     0.000,    12.429
152857,'2 ',1,     0.000,    12.429
152857,'3 ',1,     0.000,    12.429
152866,'1 ',1,     0.000,    12.429
152867,'1 ',1,     0.000,    17.615
152867,'2 ',1,     0.000,     8.025
152885,'1 ',0,     0.000,   -72.600
152885,'2 ',0,     0.000,   -72.600
152885,'3 ',1,     0.000,    77.683
152886,'1 ',0,     0.000,   -72.600
152886,'2 ',0,     0.000,    72.601
152886,'3 ',0,     0.000,   -74.719
152896,'1 ',1,     0.000,    12.947
152900,'1 ',1,     0.000,    10.700
152900,'2 ',1,     0.000,    16.050
152901,'1 ',1,     0.000,    14.092
152901,'2 ',1,     0.000,    14.092
152907,'1 ',0,     0.000,   119.924
152919,'1 ',1,     0.000,    19.421
152919,'2 ',1,     0.000,    12.947
152927,'1 ',1,     0.000,    12.958
152943,'1 ',1,     0.000,    10.700
152943,'2 ',1,     0.000,    10.700
152943,'3 ',1,     0.000,    10.700
152943,'4 ',1,     0.000,    10.700
152972,'1 ',1,     0.000,    19.421
153004,'1 ',0,     0.000,   -74.719
153004,'2 ',1,     0.000,    77.683
153004,'3 ',0,     0.000,    72.601
153016,'1 ',1,     0.000,    12.947
153020,'1 ',1,     0.000,    10.700
153024,'1 ',1,     0.000,    15.536
153024,'2 ',1,     0.000,    15.536
153024,'3 ',1,     0.000,    19.421
153024,'4 ',1,     0.000,    19.421
153033,'1 ',1,     0.000,    17.615
153040,'1 ',1,     0.000,    12.947
153055,'1 ',0,     0.000,   -74.719
153055,'2 ',0,     0.000,   -74.719
153055,'3 ',0,     0.000,   -74.719
153055,'4 ',1,     0.000,    72.646
153056,'1 ',0,     0.000,   -74.719
153056,'2 ',0,     0.000,   -74.719
153056,'3 ',0,     0.000,   -74.719
153056,'4 ',1,     0.000,    72.646
153068,'1 ',1,     0.000,    38.841
153068,'2 ',1,     0.000,    38.841
153071,'1 ',1,     0.000,    12.947
153071,'2 ',1,     0.000,    12.840
153071,'3 ',1,     0.000,    12.840
153076,'1 ',1,     0.000,    24.858
153080,'1 ',1,     0.000,    19.421
153080,'2 ',1,     0.000,    12.973
153087,'1 ',1,     0.000,    24.858
153114,'1 ',1,     0.000,    12.947
153114,'2 ',1,     0.000,    12.947
153115,'1 ',1,     0.000,    17.615
153123,'1 ',1,     0.000,    25.894
153123,'2 ',1,     0.000,    27.966
153128,'1 ',1,     0.000,    18.644
153128,'2 ',1,     0.000,    12.958
153133,'1 ',1,     0.000,    12.947
153133,'2 ',1,     0.000,    12.947
153137,'1 ',1,     0.000,    19.421
153137,'2 ',1,     0.000,    19.421
153153,'1 ',1,     0.000,    12.947
153153,'2 ',1,     0.000,    12.947
153169,'1 ',1,     0.000,    65.252
153169,'2 ',1,     0.000,    65.252
153170,'1 ',1,     0.000,    65.252
153170,'2 ',0,     0.000,   -74.719
153179,'1 ',1,     0.000,    19.421
153179,'2 ',1,     0.000,    19.421
153183,'1 ',1,     0.000,    31.073
153183,'2 ',1,     0.000,    31.073
153186,'1 ',1,     0.000,    12.947
153186,'2 ',1,     0.000,    12.947
153186,'3 ',1,     0.000,    12.947
153188,'1 ',1,     0.000,    16.910
153195,'1 ',1,     0.000,    19.421
153200,'1 ',0,     0.000,   -74.719
153200,'2 ',0,     0.000,   -74.719
153200,'3 ',1,     0.000,    77.683
153200,'4 ',1,     0.000,    77.683
153211,'1 ',1,     0.000,    16.050
153211,'2 ',1,     0.000,    16.050
153214,'1 ',0,     0.000,   -74.719
153214,'2 ',0,     0.000,   -74.719
153214,'3 ',0,     0.000,   -74.719
153225,'1 ',1,     0.000,    18.644
153225,'2 ',1,     0.000,    19.421
153233,'1 ',1,     0.000,    10.700
153233,'2 ',1,     0.000,    10.700
153263,'1 ',1,     0.000,    24.858
153263,'2 ',1,     0.000,    24.858
153268,'1 ',1,     0.000,    25.894
153268,'2 ',1,     0.000,    24.858
153287,'1 ',1,     0.000,    19.421
153287,'2 ',1,     0.000,    19.421
153308,'1 ',1,     0.000,    10.700
153308,'2 ',1,     0.000,    10.700
153326,'1 ',1,     0.000,    19.421
153326,'2 ',1,     0.000,    19.421
153330,'1 ',1,     0.000,    15.536
153331,'1 ',1,     0.000,    10.700
153331,'2 ',1,     0.000,    10.700
153331,'3 ',1,     0.000,    10.700
153331,'4 ',1,     0.000,    10.700
153335,'1 ',1,     0.000,    11.743
153335,'2 ',1,     0.000,    11.743
153344,'1 ',1,     0.000,    16.050
153344,'2 ',1,     0.000,     8.025
153344,'3 ',1,     0.000,     8.025
153351,'1 ',1,     0.000,    16.050
153351,'2 ',1,     0.000,    16.050
153358,'1 ',1,     0.000,    19.421
153358,'2 ',1,     0.000,    19.421
153381,'1 ',1,     0.000,    25.894
153389,'1 ',1,     0.000,    19.421
153389,'2 ',1,     0.000,    19.421
153389,'3 ',1,     0.000,    19.421
153389,'4 ',1,     0.000,    19.421
153397,'1 ',1,     0.000,    15.536
153397,'2 ',1,     0.000,    15.536
153404,'1 ',1,     0.000,    25.894
153404,'2 ',1,     0.000,    25.894
153408,'1 ',1,     0.000,    19.421
153408,'2 ',1,     0.000,    19.421
153408,'3 ',1,     0.000,    25.894
153412,'1 ',1,     0.000,    17.615
153412,'2 ',1,     0.000,    17.615
153422,'1 ',1,     0.000,    24.858
153422,'2 ',1,     0.000,    24.858
153428,'1 ',0,     0.000,   -74.719
153428,'2 ',0,     0.000,   -74.719
153428,'3 ',1,     0.000,    72.660
153429,'1 ',0,     0.000,   -74.719
153429,'2 ',1,     0.000,    72.660
153429,'3 ',1,     0.000,    72.660
153436,'1 ',1,     0.000,   -81.871
153440,'1 ',1,     0.000,    24.858
153440,'2 ',1,     0.000,    12.429
153440,'3 ',1,     0.000,    12.429
153444,'1 ',1,     0.000,    25.894
153456,'1 ',1,     0.000,    77.683
153456,'2 ',1,     0.000,    77.683
153457,'1 ',0,     0.000,   -74.719
153457,'2 ',0,     0.000,   -74.719
153457,'3 ',1,     0.000,    72.710
153457,'4 ',1,     0.000,    72.710
153458,'1 ',1,     0.000,    72.710
153458,'2 ',1,     0.000,    72.710
153458,'3 ',0,     0.000,   -74.719
153469,'1 ',1,     0.000,    25.894
153469,'2 ',1,     0.000,    10.700
153470,'1 ',1,     0.000,    17.615
153470,'2 ',1,     0.000,    17.615
153486,'1 ',0,     0.000,   -74.719
153486,'2 ',0,     0.000,   -74.719
153486,'3 ',1,     0.000,    77.683
153486,'4 ',0,     0.000,    72.601
153499,'1 ',1,     0.000,    25.894
153503,'1 ',1,     0.000,    25.894
153511,'1 ',1,     0.000,    19.421
153511,'2 ',1,     0.000,    12.947
153535,'1 ',1,     0.000,  -163.988
153542,'1 ',0,     0.000,   -74.719
153542,'2 ',0,     0.000,   -74.719
153543,'1 ',0,     0.000,   -74.719
153543,'2 ',0,     0.000,   -74.719
153554,'1 ',1,     0.000,    12.947
153554,'2 ',1,     0.000,    12.947
153598,'1 ',1,     0.000,    11.652
153602,'1 ',1,     0.000,    15.536
153618,'1 ',1,     0.000,    12.947
153618,'2 ',1,     0.000,    12.947
153629,'1 ',1,     0.000,    16.910
153629,'2 ',1,     0.000,     8.455
153629,'3 ',1,     0.000,    10.569
153639,'1 ',1,     0.000,    18.789
153639,'2 ',1,     0.000,    18.789
153639,'3 ',1,     0.000,    18.789
153645,'1 ',1,     0.000,    10.700
153645,'2 ',1,     0.000,    10.700
153645,'3 ',1,     0.000,    10.700
153662,'1 ',1,     0.000,   103.783
153662,'2 ',1,     0.000,   103.783
153663,'1 ',1,     0.000,   103.783
153663,'2 ',1,     0.000,   103.783
153672,'1 ',0,     0.000,   -74.719
153672,'2 ',1,     0.000,    77.683
153672,'3 ',0,     0.000,   -74.719
153673,'1 ',1,     0.000,    77.683
153673,'2 ',0,     0.000,   -74.719
153673,'3 ',0,     0.000,   -74.719
153680,'1 ',1,     0.000,  -197.694
153703,'1 ',0,     0.000,   -54.450
153703,'2 ',0,     0.000,   -54.450
153703,'3 ',0,     0.000,   -54.450
153703,'4 ',0,     0.000,   -54.450
153704,'1 ',1,     0.000,   -54.450
153704,'2 ',0,     0.000,   -54.450
153704,'3 ',0,     0.000,   -54.450
153704,'4 ',0,     0.000,   -54.450
153715,'1 ',1,     0.000,  -136.509
153715,'2 ',1,     0.000,  -163.988
153722,'1 ',1,     0.000,  1100.000
153857,'1 ',0,     0.000,   -74.719
153857,'2 ',0,     0.000,   -74.719
153857,'3 ',1,     0.000,    77.683
153857,'4 ',1,     0.000,    77.683
153858,'1 ',0,     0.000,   -72.599
153858,'2 ',1,     0.000,    77.683
153858,'3 ',0,     0.000,    72.601
153859,'1 ',0,     0.000,   -72.599
153859,'2 ',0,     0.000,   -72.599
153859,'3 ',1,     0.000,    77.683
153859,'4 ',1,     0.000,    77.683
153862,'1 ',0,     0.000,   -74.719
153862,'2 ',0,     0.000,   -74.719
153862,'3 ',1,     0.000,    77.683
153862,'4 ',1,     0.000,    77.683
153863,'1 ',0,     0.000,   -74.719
153863,'2 ',0,     0.000,    72.601
153863,'3 ',0,     0.000,   -74.719
153864,'1 ',0,     0.000,   -74.719
153864,'2 ',0,     0.000,   -74.719
153864,'3 ',0,     0.000,    72.601
153864,'4 ',0,     0.000,    72.601
153864,'5 ',0,     0.000,   -74.719
153864,'6 ',0,     0.000,   -74.719
153865,'1 ',0,     0.000,   -72.599
153865,'2 ',0,     0.000,   -72.599
153865,'3 ',0,     0.000,    72.601
153865,'4 ',0,     0.000,   -72.599
153866,'1 ',0,     0.000,    72.601
153866,'2 ',0,     0.000,   -74.719
153866,'3 ',0,     0.000,    72.601
153867,'1 ',0,     0.000,   -72.599
153867,'2 ',0,     0.000,   -72.599
153867,'3 ',1,     0.000,    77.683
153867,'4 ',0,     0.000,    72.601
153868,'1 ',1,     0.000,    77.683
153868,'2 ',1,     0.000,    77.683
153868,'3 ',0,     0.000,   -72.599
153868,'4 ',0,     0.000,   -72.599
153868,'5 ',0,     0.000,   -72.599
153868,'6 ',0,     0.000,   -72.599
153869,'1 ',1,     0.000,    77.683
153869,'2 ',0,     0.000,    72.601
153869,'3 ',0,     0.000,   -72.599
153869,'4 ',0,     0.000,   -72.599
153869,'5 ',0,     0.000,   -72.599
153869,'6 ',0,     0.000,   -72.599
153870,'1 ',0,     0.000,   -72.599
153870,'2 ',0,     0.000,    72.601
153870,'3 ',0,     0.000,    72.601
153870,'4 ',0,     0.000,    72.601
153871,'1 ',0,     0.000,   -72.599
153871,'2 ',0,     0.000,    72.601
153871,'3 ',0,     0.000,    72.601
153871,'4 ',0,     0.000,    72.601
153872,'1 ',1,     0.000,    77.683
153872,'2 ',1,     0.000,    77.683
153872,'3 ',0,     0.000,   -72.599
153872,'4 ',0,     0.000,   -72.599
154003,'1 ',1,     0.000,     0.000
154005,'1 ',1,     0.000,     0.000
154012,'1 ',1,     0.000,    -0.001
154201,'1 ',1,     0.000,     0.000
154205,'1 ',1,     0.000,     0.000
154206,'1 ',1,     0.000,     0.000
154211,'1 ',1,     0.000,     0.000
154405,'1 ',1,     0.000,     0.000
154405,'2 ',1,     0.000,     0.000
154413,'1 ',1,     0.000,     0.000
154415,'1 ',1,     0.000,     0.000
154606,'1 ',1,     0.000,   -10.000
154800,'1 ',1,     0.000,     0.000
154801,'1 ',1,     0.000,   -10.000
154802,'1 ',1,     0.000,     0.000
154803,'1 ',1,     0.000,     0.000
154806,'1 ',1,     0.000,     0.000
154807,'1 ',1,     0.000,     0.000
154808,'1 ',1,     0.000,     0.000
154809,'1 ',1,     0.000,     0.000
155002,'1 ',1,     0.000,    17.615
155200,'1 ',1,     0.000,     0.000
155207,'1 ',1,     0.000,     0.000
155218,'1 ',1,     0.000,    -0.001
155400,'1 ',1,     0.000,     0.000
155404,'1 ',1,     0.000,     0.000
155406,'1 ',1,     0.000,     0.000
155413,'1 ',1,     0.000,     0.000
155601,'1 ',1,     0.000,     0.000
155803,'1 ',1,     0.000,    24.858
155806,'1 ',1,     0.000,     0.000
155808,'1 ',1,     0.000,    24.858
155814,'1 ',1,     0.000,     0.000
155816,'1 ',1,     0.000,     0.000
155818,'1 ',1,     0.000,    17.695
155822,'1 ',1,     0.000,     0.000
155828,'1 ',1,     0.000,     0.000
155829,'1 ',1,     0.000,     0.000
156006,'1 ',1,     0.000,     0.000
156200,'1 ',1,     0.000,     0.000
156203,'1 ',1,     0.000,     0.000
156206,'1 ',1,     0.000,     0.000
156210,'1 ',1,     0.000,     0.000
156213,'1 ',1,     0.000,     0.000
156214,'1 ',1,     0.000,     0.000
156215,'1 ',1,     0.000,     0.000
156225,'1 ',1,     0.000,     0.000
156402,'1 ',1,     0.000,     0.000
156405,'1 ',1,     0.000,     0.000
156409,'1 ',1,     0.000,     0.000
156614,'1 ',1,     0.000,    24.858
156614,'2 ',1,     0.000,    24.858
156614,'3 ',1,     0.000,    24.858
156616,'1 ',1,     0.000,    30.816
156616,'2 ',1,     0.000,    21.443
156616,'3 ',1,     0.000,    21.443
156624,'1 ',1,     0.000,    24.858
156624,'2 ',1,     0.000,    24.858
156627,'1 ',1,     0.000,    15.536
156627,'2 ',1,     0.000,    15.536
156627,'3 ',1,     0.000,    15.536
156814,'1 ',1,     0.000,     0.000
156819,'1 ',1,     0.000,     0.000
156820,'1 ',1,     0.000,     0.000
156822,'1 ',1,     0.000,    24.858
157003,'1 ',1,     0.000,    10.700
157003,'2 ',1,     0.000,    10.700
157006,'1 ',1,     0.000,     0.000
157200,'1 ',1,     0.000,   -10.000
157206,'1 ',1,     0.000,     0.000
157208,'1 ',1,     0.000,     0.000
157212,'1 ',1,     0.000,     0.000
157401,'1 ',1,     0.000,  1000.000
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
127100,'1 ',  2041.318,   364.642,  9999.000, -9999.000,1.00000,     0, 10000.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
129133,'1 ',  2000.000,   241.475,  9999.000, -9999.000,1.00000,     0, 10000.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
151809,'1 ',   660.000,   300.000,   320.000,     0.000,1.00000,     0,   733.300, 0.00000E+0, 2.05000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   660.000,   360.000,   1,1.0000
151818,'1 ',   145.000,   127.617,    84.000,     0.000,1.00000,     0,   170.588, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   145.000,    80.000,   1,1.0000
151820,'1 ',   145.000,    55.000,    84.000,     0.000,1.00000,     0,   170.588, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   145.000,    80.000,   1,1.0000
151822,'1 ',   300.000,   127.204,   186.000,     0.000,1.00000,     0,   352.940, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,   150.000,   1,1.0000
151823,'1 ',   300.000,   160.475,   186.000,     0.000,1.00000,     0,   352.940, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   300.000,   150.000,   1,1.0000
151925,'1 ',   155.000,    95.370,    84.000,     0.000,0.99000,     0,   182.353, 0.00000E+0, 1.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   155.000,    90.000,   1,1.0000
151932,'1 ',   125.000,    70.749,    77.000,     0.000,1.00000,     0,   147.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   125.000,    70.000,   1,1.0000
151933,'1 ',   125.000,    77.000,    77.000,     0.000,1.00000,     0,   147.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   125.000,    70.000,   1,1.0000
151935,'1 ',   125.000,    77.000,    77.000,     0.000,1.00000,     0,   147.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   125.000,    70.000,   1,1.0000
151936,'1 ',   125.000,    60.000, 99900.000,-99900.000,1.00000,     0,   147.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   125.000,    70.000,   1,1.0000
152017,'1 ',   150.000,    67.000,    67.000,    67.000,0.99000,     0,   176.470, 0.00000E+0, 1.91500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   150.000,   100.000,   1,1.0000
152019,'1 ',   150.000,    66.000,    66.000,    66.000,0.99000,     0,   176.470, 0.00000E+0, 1.91500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   150.000,   100.000,   1,1.0000
152020,'1 ',   220.000,    90.000,    90.000,    90.000,0.99000,     0,   258.824, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   220.000,   140.000,   1,1.0000
152021,'1 ',   220.000,    90.000,    90.000,    90.000,0.99000,     0,   258.824, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   220.000,   140.000,   1,1.0000
152074,'1 ',   650.000,   197.111,   290.000,     0.000,1.00000,     0,   722.222, 0.00000E+0, 2.05000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   650.000,   300.000,   1,1.0000
152076,'1 ',   650.000,   197.111,   290.000,     0.000,1.00000,     0,   722.222, 0.00000E+0, 2.05000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   650.000,   300.000,   1,1.0000
152191,'1 ',   125.000,    77.000,    77.000,     0.000,1.00000,     0,   147.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   125.000,    85.000,   1,1.0000
152194,'1 ',   125.000,    77.000,    77.000,     0.000,1.00000,     0,   147.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   125.000,    85.000,   1,1.0000
152196,'1 ',   300.000,   136.851,   186.000,     0.000,1.00000,     0,   353.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,   180.000,   1,1.0000
152197,'1 ',   300.000,   115.636,   186.000,     0.000,1.00000,     0,   353.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   300.000,   180.000,   1,1.0000
152198,'1 ',   330.000,   126.400,   186.000,     0.000,1.00000,     0,   388.235, 0.00000E+0, 1.69300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   330.000,   165.000,   1,1.0000
152200,'1 ',   330.000,   110.690,   186.000,     0.000,1.00000,     0,   388.235, 0.00000E+0, 1.69300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   330.000,   165.000,   1,1.0000
152230,'1 ',   330.000,   112.264,   186.000,     0.000,1.00000,     0,   388.235, 0.00000E+0, 1.62500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   330.000,   182.000,   1,1.0000
152232,'1 ',   320.000,   111.224,   186.000,     0.000,1.00000,     0,   376.471, 0.00000E+0, 1.62500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   320.000,   165.000,   1,1.0000
152234,'1 ',   300.000,    97.115,   186.000,     0.000,1.00000,     0,   353.000, 0.00000E+0, 1.62500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,   165.000,   1,1.0000
152235,'1 ',   320.000,    75.238,   186.000,     0.000,1.00000,     0,   376.471, 0.00000E+0, 1.62500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   320.000,   165.000,   1,1.0000
152242,'1 ',   700.000,   172.018,   320.000,     0.000,1.00000,     0,   777.778, 0.00000E+0, 2.05000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   700.000,   400.000,   1,1.0000
152244,'1 ',   700.000,   140.377,   320.000,     0.000,1.00000,     0,   777.778, 0.00000E+0, 2.05000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   700.000,   400.000,   1,1.0000
152251,'1 ',   155.000,    79.436,    84.000,     0.000,0.99000,     0,   182.353, 0.00000E+0, 1.93100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   155.000,    90.000,   1,1.0000
152253,'1 ',   155.000,    84.000,    84.000,     0.000,1.00000,     0,   182.353, 0.00000E+0, 1.93100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   155.000,    90.000,   1,1.0000
152254,'1 ',   155.000,    84.000,    84.000,     0.000,0.99000,     0,   182.353, 0.00000E+0, 1.93100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   155.000,    90.000,   1,1.0000
152281,'1 ',   225.000,    93.147,   124.000,     0.000,1.00000,     0,   264.700, 0.00000E+0, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   225.000,   124.000,   1,1.0000
152282,'1 ',   225.000,    93.147,   124.000,     0.000,1.00000,     0,   264.700, 0.00000E+0, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   225.000,   124.000,   1,1.0000
152283,'1 ',   670.000,   178.864,   320.000,     0.000,1.00000,     0,   744.444, 0.00000E+0, 2.05000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   670.000,   330.000,   1,1.0000
152286,'1 ',   670.000,   180.891,   320.000,     0.000,1.00000,     0,   744.444, 0.00000E+0, 2.05000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   670.000,   360.000,   1,1.0000
152290,'1 ',   350.000,   140.000,   186.000,     0.000,1.00000,     0,   411.765, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   350.000,   180.000,   1,1.0000
152297,'1 ',   330.000,   168.462,   186.000,     0.000,1.00000,     0,   388.235, 0.00000E+0, 1.91500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   330.000,   182.000,   1,1.0000
152298,'1 ',   330.000,   186.000,   186.000,     0.000,1.00000,     0,   388.235, 0.00000E+0, 1.91500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   330.000,   182.000,   1,1.0000
152299,'1 ',   350.000,   140.000,   186.000,     0.000,1.00000,     0,   411.765, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   350.000,   180.000,   1,1.0000
152326,'1 ',   350.000,   103.202,   186.000,     0.000,1.00000,     0,   411.765, 0.00000E+0, 1.85000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.000,   180.000,   1,1.0000
152329,'1 ',   350.000,   103.202,   186.000,     0.000,1.00000,     0,   411.765, 0.00000E+0, 1.85000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.000,   180.000,   1,1.0000
152334,'1 ',   135.000,    84.000,    84.000,     0.000,1.00000,     0,   158.824, 0.00000E+0, 1.41700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    80.000,   1,1.0000
152336,'1 ',   135.000,    55.620,    84.000,     0.000,1.00000,     0,   158.824, 0.00000E+0, 1.41700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   135.000,    80.000,   1,1.0000
152339,'1 ',   330.000,    38.735,   186.000,     0.000,0.99000,     0,   388.235, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   330.000,   165.000,   1,1.0000
152340,'1 ',   330.000,    22.245,   186.000,     0.000,0.99000,     0,   388.235, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   330.000,   165.000,   1,1.0000
152353,'1 ',   150.000,    84.000,    84.000,     0.000,1.00000,     0,   176.470, 0.00000E+0, 2.17800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,   128.000,   1,1.0000
152356,'1 ',   150.000,    84.000,    84.000,     0.000,1.00000,     0,   176.470, 0.00000E+0, 2.17800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,   128.000,   1,1.0000
152359,'1 ',   135.000,    70.000,    84.000,     0.000,1.00000,     0,   158.824, 0.00000E+0, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   135.000,    80.000,   1,1.0000
152405,'1 ',   135.000,    52.763,    84.000,     0.000,1.00000,     0,   158.824, 0.00000E+0, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    80.000,   1,1.0000
152408,'1 ',   135.000,    43.488,    84.000,     0.000,1.00000,     0,   158.824, 0.00000E+0, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   135.000,    80.000,   1,1.0000
152439,'1 ',   300.000,   140.828,   186.000,     0.000,1.00000,     0,   352.940, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,   150.000,   1,1.0000
152441,'1 ',   300.000,   124.089,   186.000,     0.000,1.00000,     0,   352.940, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,   150.000,   1,1.0000
152442,'1 ',   300.000,   129.992,   186.000,     0.000,1.00000,     0,   352.940, 0.00000E+0, 1.74000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   300.000,   150.000,   1,1.0000
152443,'1 ',   300.000,   140.000,   186.000,     0.000,1.00000,     0,   352.940, 0.00000E+0, 1.74000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   300.000,   150.000,   1,1.0000
152453,'1 ',   330.000,   119.242,   186.000,     0.000,1.00000,     0,   366.667, 0.00000E+0, 1.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   330.000,   165.000,   1,1.0000
152454,'1 ',   330.000,   118.394,   186.000,     0.000,1.00000,     0,   366.667, 0.00000E+0, 1.57000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   330.000,   165.000,   1,1.0000
152531,'1 ',   145.000,    69.634,    84.000,     0.000,1.00000,     0,   170.588, 0.00000E+0, 1.42000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   145.000,    80.000,   1,1.0000
152533,'1 ',   145.000,    70.634,    84.000,     0.000,1.00000,     0,   170.588, 0.00000E+0, 1.42000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   145.000,    80.000,   1,1.0000
152535,'1 ',   145.000,    76.683,    84.000,     0.000,1.00000,     0,   170.588, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   145.000,    80.000,   1,1.0000
152537,'1 ',   145.000,    69.321,    84.000,     0.000,1.00000,     0,   170.588, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   145.000,    80.000,   1,1.0000
152558,'1 ',   600.000,   178.278,   290.000,     0.000,0.99000,     0,   666.667, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   600.000,   360.000,   1,1.0000
152560,'1 ',   600.000,   126.629,   290.000,     0.000,0.99000,     0,   666.667, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   600.000,   360.000,   1,1.0000
152561,'1 ',   650.000,   133.624,   290.000,     0.000,0.99000,     0,   722.222, 0.00000E+0, 2.05000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   650.000,   360.000,   1,1.0000
152562,'1 ',   650.000,   133.624,   290.000,     0.000,0.99000,     0,   722.222, 0.00000E+0, 2.05000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   650.000,   360.000,   1,1.0000
152575,'1 ',   140.000,    84.000,    84.000,     0.000,0.99000,     0,   164.700, 0.00000E+0, 1.42000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   140.000,    77.000,   1,1.0000
152578,'1 ',   140.000,    55.000,    84.000,     0.000,0.99000,     0,   164.700, 0.00000E+0, 1.42000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   140.000,    77.000,   1,1.0000
152579,'1 ',   330.000,   122.078,   186.000,     0.000,1.00000,     0,   388.235, 0.00000E+0, 1.89000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   330.000,   165.000,   1,1.0000
152580,'1 ',   330.000,   139.893,   186.000,     0.000,1.00000,     0,   388.235, 0.00000E+0, 1.89000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   330.000,   165.000,   1,1.0000
152601,'1 ',   140.000,    68.000,    77.000,     0.000,1.00000,     0,   164.706, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   140.000,    77.000,   1,1.0000
152603,'1 ',   140.000,    77.000,    77.000,     0.000,1.00000,     0,   164.706, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   140.000,    77.000,   1,1.0000
152605,'1 ',   140.000,    69.460,    84.000,     0.000,1.00000,     0,   164.706, 0.00000E+0, 1.49600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   140.000,    77.000,   1,1.0000
152606,'1 ',   140.000,    69.218,    84.000,     0.000,1.00000,     0,   164.706, 0.00000E+0, 1.49600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   140.000,    77.000,   1,1.0000
152607,'1 ',   140.000,    43.851,    84.000,     0.000,1.00000,     0,   164.706, 0.00000E+0, 1.49600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   140.000,    77.000,   1,1.0000
152642,'1 ',   110.000,    60.000,    62.000,     0.000,1.00000,     0,   129.400, 0.00000E+0, 1.71800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   110.000,    55.000,   1,1.0000
152644,'1 ',   220.000,   124.000,   124.000,     0.000,1.00000,     0,   258.824, 0.00000E+0, 1.44300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   220.000,   110.000,   1,1.0000
152645,'1 ',   220.000,   124.000,   124.000,     0.000,1.00000,     0,   258.824, 0.00000E+0, 1.56000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   220.000,   110.000,   1,1.0000
152646,'1 ',   220.000,   124.000,   124.000,     0.000,1.00000,     0,   258.824, 0.00000E+0, 1.56000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   220.000,   110.000,   1,1.0000
152648,'1 ',   220.000,   100.000,   124.000,     0.000,1.00000,     0,   258.820, 0.00000E+0, 1.56000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   220.000,   110.000,   1,1.0000
152660,'1 ',   330.000,    72.249,   186.000,     0.000,1.00000,     0,   388.235, 0.00000E+0, 1.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   330.000,   165.000,   1,1.0000
152662,'1 ',   330.000,   180.000,   186.000,     0.000,1.00000,     0,   388.235, 0.00000E+0, 1.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   330.000,   165.000,   1,1.0000
152743,'1 ',    71.500,    40.607,    55.000,     0.000,1.00000,     0,    89.375, 0.00000E+0, 1.64400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    71.500,    65.000,   1,1.0000
152745,'1 ',    71.500,    40.848,    55.000,     0.000,1.00000,     0,    89.375, 0.00000E+0, 1.64400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    71.500,    65.000,   1,1.0000
152746,'1 ',   145.000,    84.000,    84.000,     0.000,1.00000,     0,   170.588, 0.00000E+0, 2.17800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   145.000,    80.000,   1,1.0000
152748,'1 ',   145.000,    55.000,    84.000,     0.000,1.00000,     0,   170.588, 0.00000E+0, 2.17800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   145.000,    80.000,   1,1.0000
152779,'1 ',   330.000,   186.000,   186.000,     0.000,1.00000,     0,   388.235, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   330.000,   165.000,   1,1.0000
152781,'1 ',   330.000,   180.000,   186.000,     0.000,1.00000,     0,   388.235, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   330.000,   165.000,   1,1.0000
152837,'1 ',   300.000,   143.564,   186.000,     0.000,1.00000,     0,   353.000, 0.00000E+0, 2.56400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,   165.000,   1,1.0000
152839,'1 ',   300.000,   175.000,   186.000,     0.000,1.00000,     0,   353.000, 0.00000E+0, 2.56400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   300.000,   165.000,   1,1.0000
152840,'1 ',   300.000,   138.100,   186.000,     0.000,1.00000,     0,   352.940, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,   150.000,   1,1.0000
152841,'1 ',   300.000,   180.000,   186.000,     0.000,1.00000,     0,   352.940, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   300.000,   150.000,   1,1.0000
152874,'1 ',   350.000,   151.629,   217.000,     0.000,1.00000,     0,   411.765, 0.00000E+0, 2.05000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.000,   175.000,   1,1.0000
152876,'1 ',   350.000,   151.629,   217.000,     0.000,1.00000,     0,   411.765, 0.00000E+0, 2.05000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.000,   175.000,   1,1.0000
152877,'1 ',   680.000,   206.593,   290.000,     0.000,1.00000,     0,   755.556, 0.00000E+0, 2.29000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   680.000,   340.000,   1,1.0000
152878,'1 ',   680.000,   206.593,   290.000,     0.000,1.00000,     0,   755.556, 0.00000E+0, 2.29000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   680.000,   340.000,   1,1.0000
152932,'1 ',   200.000,   124.000,   124.000,     0.000,1.00000,     0,   235.300, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,   120.000,   1,1.0000
152935,'1 ',   200.000,   120.000,   124.000,     0.000,1.00000,     0,   235.300, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   200.000,   120.000,   1,1.0000
152937,'1 ',   300.000,   114.238,   186.000,     0.000,1.00000,     0,   352.940, 0.00000E+0, 1.61800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,   180.000,   1,1.0000
152938,'1 ',   300.000,   135.768,   186.000,     0.000,1.00000,     0,   352.940, 0.00000E+0, 1.61800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   300.000,   180.000,   1,1.0000
152950,'1 ',   220.000,    50.247,   124.000,     0.000,1.00000,     0,   258.824, 0.00000E+0, 1.44400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   220.000,   135.000,   1,1.0000
152952,'1 ',   220.000,    50.247,   124.000,     0.000,1.00000,     0,   258.824, 0.00000E+0, 1.44400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   220.000,   135.000,   1,1.0000
152965,'1 ',   140.000,    72.000,    77.000,     0.000,1.00000,     0,   164.706, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   140.000,    70.000,   1,1.0000
152967,'1 ',   330.000,   122.495,   186.000,     0.000,1.00000,     0,   388.235, 0.00000E+0, 1.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   330.000,   150.000,   1,1.0000
152968,'1 ',   300.000,   119.509,   186.000,     0.000,1.00000,     0,   352.940, 0.00000E+0, 1.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,   150.000,   1,1.0000
152979,'1 ',   315.000,   180.446,   186.000,     0.000,1.00000,     0,   370.590, 0.00000E+0, 2.56400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   315.000,   165.000,   1,1.0000
152981,'1 ',   315.000,   109.630,   186.000,     0.000,1.00000,     0,   370.590, 0.00000E+0, 2.56400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   315.000,   165.000,   1,1.0000
152982,'1 ',   315.000,   115.622,   186.000,     0.000,1.00000,     0,   370.590, 0.00000E+0, 2.56400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   315.000,   165.000,   1,1.0000
152983,'1 ',   315.000,    83.137,   186.000,     0.000,1.00000,     0,   370.590, 0.00000E+0, 2.56400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   315.000,   165.000,   1,1.0000
152988,'1 ',   330.000,    88.688,   186.000,     0.000,1.00000,     0,   388.235, 0.00000E+0, 1.74000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   330.000,   165.000,   1,1.0000
152989,'1 ',   330.000,    72.886,   186.000,     0.000,1.00000,     0,   388.235, 0.00000E+0, 1.74000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   330.000,   165.000,   1,1.0000
152997,'1 ',   155.000,    70.461,    84.000,     0.000,1.00000,     0,   182.353, 0.00000E+0, 1.93100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   155.000,    90.000,   1,1.0000
152999,'1 ',   155.000,    80.000,    84.000,     0.000,1.00000,     0,   182.353, 0.00000E+0, 1.93100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   155.000,    90.000,   1,1.0000
153045,'1 ',   125.000,    60.000,    77.000,     0.000,1.00000,     0,   147.059, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   125.000,    85.000,   1,1.0000
153048,'1 ',   250.000,   100.000, 99900.000,-99900.000,1.00000,     0,   277.778, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   250.000,   150.000,   1,1.0000
153050,'1 ',   250.000,   100.000, 99900.000,-99900.000,1.00000,     0,   277.778, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   250.000,   150.000,   1,1.0000
153051,'1 ',   250.000,   100.000, 99900.000,-99900.000,1.00000,     0,   277.778, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   250.000,   150.000,   1,1.0000
153052,'1 ',   250.000,   100.000, 99900.000,-99900.000,1.00000,     0,   277.778, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   250.000,   150.000,   1,1.0000
153097,'1 ',   150.000,    48.378,    84.000,     0.000,1.00000,     0,   176.470, 0.00000E+0, 2.17800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    83.000,   1,1.0000
153099,'1 ',   150.000,    41.229,    84.000,     0.000,1.00000,     0,   176.470, 0.00000E+0, 2.17800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    83.000,   1,1.0000
153100,'1 ',   350.000,    86.328,   186.000,     0.000,1.00000,     0,   411.765, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.000,   175.000,   1,1.0000
153101,'1 ',   350.000,    86.328,   186.000,     0.000,1.00000,     0,   411.765, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.000,   175.000,   1,1.0000
153144,'1 ',   320.000,   186.000,   186.000,     0.000,1.00000,     0,   376.471, 0.00000E+0, 2.56400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   320.000,   150.000,   1,1.0000
153145,'1 ',   320.000,   186.000,   186.000,     0.000,1.00000,     0,   376.471, 0.00000E+0, 2.56400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   320.000,   150.000,   1,1.0000
153146,'1 ',   660.000,   246.201,   320.000,     0.000,1.00000,     0,   733.300, 0.00000E+0, 2.05000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   660.000,   330.000,   1,1.0000
153148,'1 ',   660.000,   300.000,   320.000,     0.000,1.00000,     0,   733.300, 0.00000E+0, 2.05000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   660.000,   360.000,   1,1.0000
153160,'1 ',   330.000,    98.843,   186.000,     0.000,1.00000,     0,   388.230, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   330.000,   182.000,   1,1.0000
153162,'1 ',   330.000,    99.016,   186.000,     0.000,1.00000,     0,   388.235, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   330.000,   182.000,   1,1.0000
153163,'1 ',   670.000,   192.574,   324.000,     0.000,1.00000,     0,   744.440, 0.00000E+0, 2.26000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   670.000,   335.000,   1,1.0000
153164,'1 ',   670.000,   192.328,   324.000,     0.000,1.00000,     0,   744.440, 0.00000E+0, 2.26000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   670.000,   335.000,   1,1.0000
153235,'1 ',    55.000,    23.233,    37.000,     0.000,1.00000,     0,    68.750, 0.00000E+0, 1.95300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    55.000,    33.000,   1,1.0000
153236,'1 ',    66.000,    23.542,    45.000,     0.000,1.00000,     0,    82.500, 0.00000E+0, 1.95300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    66.000,    40.000,   1,1.0000
153240,'1 ',   140.000,    84.000,    84.000,     0.000,1.00000,     0,   164.706, 0.00000E+0, 2.17800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   140.000,   100.000,   1,1.0000
153243,'1 ',   140.000,    84.000,    84.000,     0.000,1.00000,     0,   164.706, 0.00000E+0, 2.17800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   140.000,   100.000,   1,1.0000
153245,'1 ',   155.000,    84.000,    84.000,     0.000,1.00000,     0,   182.353, 0.00000E+0, 1.93100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   155.000,   100.000,   1,1.0000
153280,'1 ',   300.000,   113.029,   186.000,     0.000,1.00000,     0,   352.940, 0.00000E+0, 1.74000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,   150.000,   1,1.0000
153282,'1 ',   300.000,   165.797,   186.000,     0.000,1.00000,     0,   352.940, 0.00000E+0, 1.74000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   300.000,   150.000,   1,1.0000
153312,'1 ',   155.000,    84.000,    84.000,     0.000,1.00000,     0,   182.353, 0.00000E+0, 1.93100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   155.000,    90.000,   1,1.0000
153316,'1 ',   155.000,    84.000,    84.000,     0.000,1.00000,     0,   182.353, 0.00000E+0, 1.93100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   155.000,    90.000,   1,1.0000
153319,'1 ',   155.000,    70.000, 99900.000,-99900.000,1.00000,     0,   182.353, 0.00000E+0, 1.93100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   155.000,    94.000,   1,1.0000
153321,'1 ',   155.000,    70.000, 99900.000,-99900.000,1.00000,     0,   182.353, 0.00000E+0, 1.93100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   155.000,    94.000,   1,1.0000
153371,'1 ',   110.000,    55.000,    62.000,     0.000,1.00000,     0,   129.410, 0.00000E+0, 1.84000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   110.000,    55.000,   1,1.0000
153373,'1 ',   110.000,    40.000,    62.000,     0.000,1.00000,     0,   129.410, 0.00000E+0, 1.84000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   110.000,    55.000,   1,1.0000
153374,'1 ',   160.000,    84.000,    84.000,     0.000,1.00000,     0,   188.235, 0.00000E+0, 2.17800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    80.000,   1,1.0000
153376,'1 ',   160.000,    84.000,    84.000,     0.000,1.00000,     0,   188.235, 0.00000E+0, 2.17800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   160.000,    80.000,   1,1.0000
153377,'1 ',   160.000,    84.000,    84.000,     0.000,1.00000,     0,   188.235, 0.00000E+0, 2.17800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    80.000,   1,1.0000
153391,'1 ',   150.000,    45.430,    84.000,     0.000,1.00000,     0,   176.471, 0.00000E+0, 1.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000
153393,'1 ',   150.000,    90.000,    90.000,    90.000,1.00000,     0,   176.471, 0.00000E+0, 1.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000
153447,'1 ',    65.000,    25.000,    25.000,    25.000,1.00000,     0,    81.250, 0.00000E+0, 1.23400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    65.000,    45.000,   1,1.0000
153448,'1 ',    65.000,    25.000,    25.000,    25.000,1.00000,     0,    81.250, 0.00000E+0, 1.23400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    65.000,    45.000,   1,1.0000
153515,'1 ',   145.000,    47.322,    84.000,     0.000,1.00000,     0,   170.588, 0.00000E+0, 1.49600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   145.000,    80.000,   1,1.0000
153517,'1 ',   145.000,    47.322,    84.000,     0.000,1.00000,     0,   170.588, 0.00000E+0, 1.49600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   145.000,    80.000,   1,1.0000
153518,'1 ',   145.000,    47.473,    84.000,     0.000,1.00000,     0,   170.588, 0.00000E+0, 2.17800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   145.000,    80.000,   1,1.0000
153519,'1 ',   145.000,    55.000,    84.000,     0.000,1.00000,     0,   170.588, 0.00000E+0, 2.17800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   145.000,    80.000,   1,1.0000
153521,'1 ',   330.000,    42.401,   186.000,     0.000,0.99000,     0,   366.667, 0.00000E+0, 1.64400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   330.000,   165.000,   1,1.0000
153523,'1 ',   330.000,    42.401,   186.000,     0.000,0.99000,     0,   366.667, 0.00000E+0, 1.64400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   330.000,   165.000,   1,1.0000
153564,'1 ',   165.000,    39.348,    84.000,     0.000,1.00000,     0,   194.118, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.000,    90.000,   1,1.0000
153565,'1 ',   165.000,    55.085,    84.000,     0.000,1.00000,     0,   194.118, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   165.000,    90.000,   1,1.0000
153567,'1 ',    60.000,    25.451,    45.000,     0.000,1.00000,     0,    82.500, 0.00000E+0, 1.95300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,    40.000,   1,1.0000
153569,'1 ',   100.000,    52.375,    62.000,     0.000,1.00000,     0,   129.410, 0.00000E+0, 1.57700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,    70.000,   1,1.0000
153574,'1 ',   145.000,    84.000,    84.000,     0.000,1.00000,     0,   170.588, 0.00000E+0, 1.42000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   145.000,    80.000,   1,1.0000
153577,'1 ',   145.000,    65.000,    84.000,     0.000,1.00000,     0,   170.588, 0.00000E+0, 1.42000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   145.000,    80.000,   1,1.0000
153579,'1 ',   330.000,   125.533,   186.000,     0.000,1.00000,     0,   388.235, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   330.000,   165.000,   1,1.0000
153580,'1 ',   330.000,   125.533,   186.000,     0.000,1.00000,     0,   388.235, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   330.000,   165.000,   1,1.0000
153624,'1 ',   159.900,    76.535,    84.000,     0.000,1.00000,     0,   188.235, 0.00000E+0, 1.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    80.000,   1,1.0000
153626,'1 ',   160.000,    70.000,    84.000,     0.000,1.00000,     0,   188.235, 0.00000E+0, 1.39000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   160.000,    80.000,   1,1.0000
153700,'1 ',   335.000,   117.927,   186.000,     0.000,1.00000,     0,   394.117, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   335.000,   168.000,   1,1.0000
153702,'1 ',   335.000,   117.927,   186.000,     0.000,1.00000,     0,   394.117, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   335.000,   168.000,   1,1.0000
153705,'1 ',   335.000,    66.702,   186.000,     0.000,0.99000,     0,   394.117, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   335.000,   168.000,   1,1.0000
153706,'1 ',   335.000,    64.902,   186.000,     0.000,0.99000,     0,   394.117, 0.00000E+0, 1.71000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   335.000,   168.000,   1,1.0000
153716,'1 ',   600.000,   135.712,   290.000,     0.000,0.99000,     0,   666.700, 0.00000E+0, 2.05000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   600.000,   300.000,   1,1.0000
153718,'1 ',   600.000,   135.712,   290.000,     0.000,0.99000,     0,   666.700, 0.00000E+0, 2.05000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   600.000,   300.000,   1,1.0000
153719,'1 ',  1000.000,   187.175,   484.000,     0.000,0.99000,     0,  1120.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1000.000,   500.000,   1,1.0000
153720,'1 ',  1000.000,   187.096,   484.000,     0.000,0.99000,     0,  1120.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1000.000,   500.000,   1,1.0000
153761,'1 ',   350.000,   166.917,   186.000,     0.000,1.00000,     0,   411.765, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.000,   180.000,   1,1.0000
153762,'1 ',   350.000,   140.000,   186.000,     0.000,1.00000,     0,   411.765, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   350.000,   180.000,   1,1.0000
153763,'1 ',   330.000,   180.000,   186.000,     0.000,1.00000,     0,   388.235, 0.00000E+0, 1.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   330.000,   165.000,   1,1.0000
153764,'1 ',   330.000,   180.000,   186.000,     0.000,1.00000,     0,   388.235, 0.00000E+0, 1.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   330.000,   165.000,   1,1.0000
153765,'1 ',   135.000,    84.000,    84.000,     0.000,1.00000,     0,   158.824, 0.00000E+0, 1.41700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    70.000,   1,1.0000
153766,'1 ',   135.000,    84.000,    84.000,     0.000,1.00000,     0,   158.824, 0.00000E+0, 1.41700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   135.000,    70.000,   1,1.0000
153767,'1 ',   135.000,    55.000,    84.000,     0.000,1.00000,     0,   158.824, 0.00000E+0, 1.41700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   135.000,    70.000,   1,1.0000
153855,'1 ',   600.000,   114.802,   290.000,     0.000,1.00000,     0,   666.667, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   600.000,   300.000,   1,1.0000
153856,'1 ',   600.000,   300.000,   290.000,     0.000,1.00000,     0,   666.667, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   600.000,   360.000,   1,1.0000
157400,'1 ',  1999.801,   162.378, 99900.000,-99900.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E-4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
127100,152593,'1 ', 9.69000E-4, 1.10290E-2,   1.24439,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
127100,152593,'2 ', 1.00100E-3, 1.09930E-2,   1.24439,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
129133,152258,'1 ', 5.20000E-4, 1.17520E-2,   1.36000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
129133,152258,'2 ', 5.20000E-4, 1.17520E-2,   1.36000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
151802,152215,'1 ', 3.25900E-3, 1.96640E-2,   0.06988,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151802,152481,'1 ', 8.04000E-4, 6.41000E-3,   0.02193,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151802,152481,'2 ', 8.04000E-4, 6.41000E-3,   0.02193,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151802,153754,'1 ', 5.03000E-4, 4.00900E-3,   0.01372,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151806,152715,'1 ', 6.80500E-3, 3.54730E-2,   0.06480,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151806,152864,'1 ', 3.43700E-3, 1.96220E-2,   0.03305,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151806,153161,'1 ', 4.07300E-3, 2.87050E-2,   0.05169,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151810,152106,'1 ', 1.30400E-3, 1.70130E-2,   0.05967,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151810,152106,'2 ', 1.30400E-3, 1.70130E-2,   0.05967,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151810,152801,'1 ', 1.32300E-3, 1.85260E-2,   0.07554,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151810,152801,'2 ', 1.32300E-3, 1.85260E-2,   0.07554,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151810,153291,'1 ', 2.17000E-4, 2.83600E-3,   0.00995,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151810,153291,'2 ', 2.17000E-4, 2.83600E-3,   0.00995,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151813,152860,'1 ', 3.22800E-3, 1.68260E-2,   0.03074,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151813,152955,'1 ', 8.46500E-3, 4.41230E-2,   0.08060,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151813,153701,'1 ', 3.49800E-3, 2.06590E-2,   0.03891,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151813,153701,'2 ', 3.49800E-3, 2.06590E-2,   0.03891,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151825,151830,'1 ', 2.14000E-4, 1.70700E-3,   0.00584,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151825,151830,'2 ', 2.14000E-4, 1.70700E-3,   0.00584,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151825,151875,'1 ', 4.91000E-4, 6.40800E-3,   0.02248,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151825,152654,'1 ', 1.21100E-3, 1.57940E-2,   0.05539,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151834,151984,'1 ', 6.25200E-3, 3.24440E-2,   0.05616,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151834,152193,'1 ', 7.63700E-3, 3.98080E-2,   0.07272,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151834,152193,'2 ', 3.71000E-3, 2.83610E-2,   0.10240,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151834,152730,'1 ', 6.73900E-3, 3.57980E-2,   0.06478,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151838,153583,'1 ', 7.71000E-4, 6.14600E-3,   0.02103,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151838,153583,'2 ', 7.71000E-4, 6.14600E-3,   0.02103,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151842,153126,'1 ', 4.83900E-3, 3.13230E-2,   0.05685,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151842,153454,'1 ', 3.90100E-3, 2.03340E-2,   0.03714,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151846,151885,'1 ', 4.21900E-3, 2.38370E-2,   0.04186,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151846,151885,'2 ', 4.69600E-3, 2.51420E-2,   0.04766,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151846,152611,'1 ', 2.01900E-3, 1.27680E-2,   0.02550,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151846,152921,'1 ', 2.94000E-3, 1.71390E-2,   0.03661,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151850,153002,'1 ', 2.28700E-3, 1.73070E-2,   0.05849,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151850,153002,'2 ', 2.28700E-3, 1.73070E-2,   0.05849,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151853,151881,'1 ', 1.86800E-3, 1.48920E-2,   0.05096,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151853,152641,'1 ', 2.18800E-3, 1.90700E-2,   0.05627,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151853,152641,'2 ', 2.18800E-3, 1.90700E-2,   0.05627,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151853,153743,'1 ', 3.78100E-3, 1.97070E-2,   0.03600,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151853,153743,'2 ', 3.78100E-3, 1.97070E-2,   0.03600,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151853,153757,'1 ', 2.16000E-4, 1.71800E-3,   0.00588,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151860,153093,'1 ', 1.60100E-3, 1.27610E-2,   0.04367,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151864,151960,'1 ', 4.95900E-3, 3.50950E-2,   0.15920,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151864,152164,'1 ', 1.74900E-3, 1.00320E-2,   0.03409,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151864,152164,'2 ', 1.87100E-3, 1.07320E-2,   0.03207,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151864,152545,'1 ', 2.82500E-3, 1.92090E-2,   0.06236,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151864,152917,'1 ', 2.19900E-3, 1.24720E-2,   0.04292,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151864,152917,'2 ', 2.36200E-3, 1.24420E-2,   0.04274,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151864,153746,'1 ', 4.15900E-3, 2.56180E-2,   0.08477,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151875,152301,'1 ', 6.97600E-3, 3.73100E-2,   0.07249,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151875,152654,'1 ', 2.57900E-3, 1.52160E-2,   0.02575,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151875,153727,'1 ', 5.97000E-4, 4.75400E-3,   0.01627,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151879,152029,'1 ', 5.75000E-4, 4.58200E-3,   0.01568,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151879,152291,'1 ', 4.16000E-4, 3.32200E-3,   0.01137,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151879,152291,'2 ', 4.16000E-4, 3.32200E-3,   0.01137,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151881,152676,'1 ', 2.28600E-3, 1.82320E-2,   0.06239,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151881,152676,'2 ', 2.28500E-3, 1.82220E-2,   0.06235,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151881,153757,'1 ', 1.18500E-3, 9.45100E-3,   0.03234,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151885,153417,'1 ', 6.42300E-3, 3.84800E-2,   0.00933,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
151885,153750,'1 ', 2.19300E-3, 1.14300E-2,   0.02088,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151889,152062,'1 ', 4.78000E-3, 2.92320E-2,   0.05266,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151889,153748,'1 ', 2.87300E-3, 1.49770E-2,   0.02736,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151893,151956,'1 ', 3.48700E-3, 1.57410E-2,   0.03487,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151893,153166,'1 ', 3.86400E-3, 1.81780E-2,   0.02963,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151893,153166,'2 ', 3.45900E-3, 1.97900E-2,   0.03854,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151896,151990,'1 ', 5.55600E-3, 2.89990E-2,   0.07186,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151896,152980,'1 ', 5.48400E-3, 2.85830E-2,   0.05221,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151896,152980,'2 ', 5.71100E-3, 3.11920E-2,   0.06455,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151896,152980,'3 ', 3.56500E-3, 2.07170E-2,   0.07368,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151896,153185,'1 ', 8.37000E-4, 4.36500E-3,   0.00797,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151896,153333,'1 ', 2.70900E-3, 2.35430E-2,   0.08654,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151896,153333,'2 ', 2.70900E-3, 2.35430E-2,   0.08654,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151896,153349,'1 ', 1.30100E-3, 1.03730E-2,   0.03550,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151896,153349,'2 ', 1.31500E-3, 1.04880E-2,   0.03589,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151896,153741,'1 ', 2.55000E-3, 2.03340E-2,   0.06958,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151906,152325,'1 ', 5.81000E-4, 9.10700E-3,   1.52235,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151906,152325,'2 ', 5.81000E-4, 9.10700E-3,   1.52235,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151906,152593,'1 ', 5.40000E-4, 7.96200E-3,   1.15366,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151906,152593,'2 ', 5.40000E-4, 7.96200E-3,   1.15366,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151909,152059,'1 ', 2.13700E-3, 1.11380E-2,   0.02035,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151909,152301,'1 ', 1.09500E-3, 6.75400E-3,   0.01715,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151909,152440,'1 ', 4.16000E-4, 3.32200E-3,   0.01137,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151909,152440,'2 ', 4.75000E-4, 3.32200E-3,   0.01137,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151912,152921,'1 ', 5.25900E-3, 2.74090E-2,   0.05007,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151912,153261,'1 ', 5.92600E-3, 3.08930E-2,   0.05643,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151915,152424,'1 ', 1.09260E-2, 4.64220E-2,   0.09249,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151915,153085,'1 ', 6.28900E-3, 3.35020E-2,   0.06133,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151915,153085,'2 ', 6.21600E-3, 3.31110E-2,   0.06063,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151915,153190,'1 ', 1.09600E-2, 5.69030E-2,   0.10406,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151919,153356,'1 ', 2.97900E-3, 1.92420E-2,   0.06825,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151919,153356,'2 ', 3.01700E-3, 2.40570E-2,   0.08232,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151919,153561,'1 ', 6.90000E-4, 5.97700E-3,   0.01938,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151919,153561,'2 ', 8.36000E-4, 5.69800E-3,   0.01904,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151924,153379,'1 ', 1.53100E-3, 6.51300E-3,   0.01272,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151924,153379,'2 ', 1.53100E-3, 6.51300E-3,   0.01272,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151929,153069,'1 ', 4.13000E-4, 3.29100E-3,   0.01126,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151929,153242,'1 ', 3.02000E-4, 2.40600E-3,   0.00823,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151938,153727,'1 ', 7.90000E-4, 6.30000E-3,   0.02156,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151938,153727,'2 ', 7.90000E-4, 6.30000E-3,   0.02156,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151941,152098,'1 ', 1.96400E-3, 1.02390E-2,   0.01871,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151941,152801,'1 ', 4.56300E-3, 2.51200E-2,   0.05201,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151941,153368,'1 ', 2.01700E-3, 1.05160E-2,   0.01921,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151941,153641,'1 ', 3.47800E-3, 1.81300E-2,   0.03312,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151946,153046,'1 ', 1.84000E-4, 9.13100E-3,   0.01596,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151946,153612,'1 ', 4.83800E-3, 2.19770E-2,   0.03920,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151956,153420,'1 ', 1.04740E-2, 4.61890E-2,   0.09393,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
151960,152661,'1 ', 1.79600E-3, 1.43200E-2,   0.04900,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151960,152661,'2 ', 1.79600E-3, 1.43200E-2,   0.04900,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151960,153399,'1 ', 5.52400E-3, 2.83610E-2,   0.05671,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151963,152788,'1 ', 2.29900E-3, 1.83290E-2,   0.06272,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151963,152788,'2 ', 2.29900E-3, 1.83290E-2,   0.06272,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151963,153078,'1 ', 1.50900E-3, 1.20280E-2,   0.04116,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151963,153078,'2 ', 1.50900E-3, 1.20280E-2,   0.04116,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151963,153238,'1 ', 1.07800E-3, 8.59200E-3,   0.02940,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151963,153238,'2 ', 1.07800E-3, 8.59200E-3,   0.02940,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151973,152154,'1 ', 4.39000E-4, 6.14600E-3,   0.68035,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151973,152480,'1 ', 6.68000E-4, 9.34600E-3,   1.03459,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151973,153174,'1 ', 4.72000E-4, 6.60300E-3,   0.73096,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151973,153881,'1 ', 3.59000E-4, 5.02900E-3,   0.55665,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151973,153881,'2 ', 3.59000E-4, 5.02900E-3,   0.55665,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151976,152316,'1 ', 5.04000E-4, 4.02000E-3,   0.01375,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151976,153337,'1 ', 7.71000E-4, 5.32200E-3,   0.02345,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151976,153337,'2 ', 7.71000E-4, 5.32200E-3,   0.02345,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151976,153583,'1 ', 1.41000E-3, 1.12430E-2,   0.03847,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151979,152485,'1 ', 1.16200E-3, 9.81100E-3,   0.04717,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151979,152485,'2 ', 3.22700E-3, 1.17770E-2,   0.05481,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151984,153748,'1 ', 8.01500E-3, 4.17790E-2,   0.07632,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151990,152208,'1 ', 1.14030E-2, 4.55010E-2,   0.07949,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
151990,152752,'1 ', 2.44400E-3, 1.31970E-2,   0.02475,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151990,153333,'1 ', 2.52500E-3, 1.31640E-2,   0.02405,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151992,152616,'1 ', 3.85600E-3, 2.35040E-2,   0.00585,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151992,152650,'1 ', 1.49300E-3, 1.27830E-2,   0.04412,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151992,152796,'1 ', 2.24600E-3, 1.74630E-2,   0.06029,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151992,153082,'1 ', 1.66300E-3, 1.32600E-2,   0.04537,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151992,153082,'2 ', 1.67000E-3, 1.33170E-2,   0.04557,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151992,153387,'1 ', 3.53800E-3, 2.82160E-2,   0.09655,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151992,153467,'1 ', 8.62000E-3, 5.11530E-2,   0.13783,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
151992,153501,'1 ', 3.18700E-3, 2.07400E-2,   0.00488,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152001,152241,'1 ', 1.05400E-3, 6.46300E-3,   0.84737,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152001,153207,'1 ', 3.24000E-4, 3.43800E-3,   0.42027,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152003,153484,'1 ', 1.14900E-3, 9.16400E-3,   0.03136,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152003,153484,'2 ', 1.14900E-3, 9.16400E-3,   0.03136,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152008,152934,'1 ', 1.90500E-3, 1.41150E-2,   0.03853,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152008,153402,'1 ', 7.12100E-3, 3.86400E-2,   0.07076,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152008,153479,'1 ', 1.25000E-3, 9.96400E-3,   0.03410,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152008,153484,'1 ', 1.44900E-3, 1.15550E-2,   0.03954,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152012,152875,'1 ', 8.39000E-4, 4.61200E-3,   0.01425,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152012,152875,'2 ', 8.39000E-4, 4.61200E-3,   0.01425,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152012,153753,'1 ', 8.79000E-4, 5.41500E-3,   0.01792,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152018,152203,'1 ', 1.48600E-3, 9.14900E-3,   0.03027,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152018,152203,'2 ', 1.48600E-3, 9.14900E-3,   0.03027,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152024,152203,'1 ', 7.80000E-4, 4.06700E-3,   0.00743,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152024,152203,'2 ', 7.80000E-4, 4.06700E-3,   0.00743,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152024,152641,'1 ', 7.95800E-3, 4.14800E-2,   0.07577,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152024,152925,'1 ', 2.91000E-3, 1.51710E-2,   0.02771,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152029,153036,'1 ', 4.03000E-4, 2.06100E-3,   0.00144,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152032,152046,'1 ', 1.53400E-3, 1.22290E-2,   0.04184,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152032,152193,'1 ', 7.71300E-3, 4.02020E-2,   0.07344,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152038,152485,'1 ', 2.40100E-3, 2.64910E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152038,152485,'2 ', 2.40100E-3, 2.64910E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152042,153098,'1 ', 1.84300E-3, 1.08530E-2,   0.02201,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152042,153151,'1 ', 2.54600E-3, 1.44690E-2,   0.06384,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152046,152193,'1 ', 2.23600E-3, 1.78260E-2,   0.06100,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152046,153596,'1 ', 1.14100E-3, 9.09500E-3,   0.03112,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152050,152127,'1 ', 3.65800E-3, 2.90740E-2,   0.05275,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152050,152142,'1 ', 1.08200E-3, 1.12360E-2,   0.01970,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152050,152569,'1 ', 2.13000E-3, 1.14290E-2,   0.01915,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152050,152569,'2 ', 1.16600E-3, 5.97800E-3,   0.01104,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152055,153724,'1 ', 1.41800E-3, 1.04910E-2,   0.03528,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152055,153724,'2 ', 1.38200E-3, 1.04950E-2,   0.03528,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152059,152458,'1 ', 5.42400E-3, 2.16450E-2,   0.03778,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152059,152701,'1 ', 1.00500E-3, 8.01900E-3,   0.02744,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152062,152193,'1 ', 1.01900E-3, 8.10900E-3,   0.04693,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152062,152193,'2 ', 1.01900E-3, 8.10900E-3,   0.04693,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152068,152183,'1 ', 9.48000E-4, 7.56100E-3,   0.02587,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152068,152291,'1 ', 3.28200E-3, 1.71060E-2,   0.03125,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152068,152316,'1 ', 6.39000E-4, 5.09800E-3,   0.01744,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152068,152316,'2 ', 1.34600E-3, 7.01600E-3,   0.01282,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152075,153426,'1 ', 2.91500E-3, 2.54440E-2,   0.08870,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152075,153426,'2 ', 3.18300E-3, 2.53770E-2,   0.08684,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152075,153620,'1 ', 1.07300E-3, 1.18500E-2,   0.04307,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152075,153620,'2 ', 1.07300E-3, 1.18500E-2,   0.04307,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152075,153740,'1 ', 5.03000E-4, 4.00900E-3,   0.01372,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152075,153740,'2 ', 5.03000E-4, 4.00900E-3,   0.01372,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152079,152801,'1 ', 4.31000E-4, 3.43700E-3,   0.01176,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152079,152801,'2 ', 4.31000E-4, 3.43700E-3,   0.01176,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152079,152925,'1 ', 4.53700E-3, 2.36480E-2,   0.04320,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152079,153085,'1 ', 4.53700E-3, 2.36480E-2,   0.04320,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152083,153002,'1 ', 8.40000E-4, 6.61700E-3,   0.02477,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152083,153002,'2 ', 8.40000E-4, 6.61700E-3,   0.02477,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152086,152120,'1 ', 2.29200E-3, 9.22900E-3,   0.01578,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152086,152120,'2 ', 2.34900E-3, 9.17500E-3,   0.01578,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152086,152328,'1 ', 8.62000E-4, 6.87400E-3,   0.02352,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152086,152328,'2 ', 8.62000E-4, 6.87400E-3,   0.02352,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152086,153516,'1 ', 1.69000E-3, 6.74800E-3,   0.01113,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152086,153516,'2 ', 1.54100E-3, 6.96800E-3,   0.01163,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152091,152812,'1 ', 1.87000E-3, 1.15170E-2,   0.03811,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152091,152812,'2 ', 1.79100E-3, 1.09880E-2,   0.03757,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152091,153142,'1 ', 4.76000E-4, 2.91200E-3,   0.00963,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152091,153142,'2 ', 4.76000E-4, 2.91200E-3,   0.00963,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152091,153190,'1 ', 3.92600E-3, 2.29100E-2,   0.03752,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152094,152522,'1 ', 5.22500E-3, 3.08000E-2,   0.07272,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152094,152987,'1 ', 6.66900E-3, 3.74070E-2,   0.06390,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152094,152987,'2 ', 5.93500E-3, 2.30930E-2,   0.05131,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152098,152106,'1 ', 1.07800E-3, 8.59200E-3,   0.02940,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152098,152106,'2 ', 1.07800E-3, 8.59200E-3,   0.02940,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152098,152801,'1 ', 2.51400E-3, 2.00470E-2,   0.06860,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152098,152801,'2 ', 2.51400E-3, 2.00470E-2,   0.06860,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152110,152448,'1 ', 7.11000E-4, 4.88200E-3,   0.01879,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152110,152818,'1 ', 6.87000E-4, 5.12800E-3,   0.02103,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152110,153552,'1 ', 1.49900E-3, 1.20440E-2,   0.04581,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152115,152869,'1 ', 2.63000E-3, 1.35890E-2,   0.05350,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
152115,152869,'2 ', 2.63000E-3, 1.34560E-2,   0.05350,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
152115,153730,'1 ', 9.34000E-4, 7.44600E-3,   0.02548,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152115,153730,'2 ', 9.34000E-4, 7.44600E-3,   0.02548,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152120,152328,'1 ', 3.84200E-3, 1.95310E-2,   0.03322,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152120,152681,'1 ', 3.90000E-3, 2.33050E-2,   0.03804,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152122,152987,'1 ', 4.18000E-4, 2.69400E-3,   0.01116,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152122,152987,'2 ', 4.18000E-4, 2.69400E-3,   0.01116,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152122,153089,'1 ', 2.07700E-3, 1.08250E-2,   0.01977,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152127,153298,'1 ', 4.23400E-3, 2.20720E-2,   0.04032,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152131,152467,'1 ', 4.28500E-3, 2.23410E-2,   0.04081,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152131,152470,'1 ', 2.26500E-3, 1.50870E-2,   0.04056,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152131,152470,'2 ', 2.26500E-3, 1.50870E-2,   0.04056,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152131,153085,'1 ', 9.92400E-3, 5.17290E-2,   0.09449,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152131,153592,'1 ', 6.74600E-3, 4.07150E-2,   0.08579,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152135,152366,'1 ', 1.58300E-3, 9.57100E-3,   0.01764,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152135,153730,'1 ', 1.58000E-3, 1.26010E-2,   0.04312,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152135,153730,'2 ', 1.58000E-3, 1.26010E-2,   0.04312,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152142,152381,'1 ', 3.27100E-3, 2.92340E-2,   0.00987,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152142,152594,'1 ', 2.21000E-4, 1.76500E-3,   0.00604,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152142,152595,'1 ', 2.21000E-4, 1.76500E-3,   0.00604,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152142,153725,'1 ', 8.54000E-4, 7.36300E-3,   0.02379,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152142,153725,'2 ', 8.54000E-4, 7.36300E-3,   0.02379,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152147,152676,'1 ', 2.13000E-3, 1.69820E-2,   0.05811,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152147,152676,'2 ', 2.13000E-3, 1.69820E-2,   0.05811,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152147,153420,'1 ', 6.82000E-4, 5.44100E-3,   0.01862,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152147,153420,'2 ', 6.82000E-4, 5.44100E-3,   0.01862,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152147,153592,'1 ', 6.92600E-3, 3.76900E-2,   0.07616,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152154,153013,'1 ', 7.75000E-4, 9.79700E-3,   1.20992,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152154,153013,'2 ', 7.75000E-4, 9.79700E-3,   1.20992,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152154,153860,'1 ', 7.28000E-4, 9.93100E-3,   1.19520,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152156,153479,'1 ', 9.34000E-4, 7.44600E-3,   0.02548,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152156,153484,'1 ', 2.87300E-3, 2.29110E-2,   0.07840,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152156,153484,'2 ', 2.87300E-3, 2.29110E-2,   0.07840,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152160,152411,'1 ', 8.64000E-4, 5.32200E-3,   0.01761,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152160,152411,'2 ', 8.64000E-4, 5.32200E-3,   0.01761,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152160,152909,'1 ', 2.83500E-3, 1.74670E-2,   0.05780,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152160,153728,'1 ', 1.17700E-3, 7.82500E-3,   0.03521,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152164,152917,'1 ', 1.29600E-3, 5.20300E-3,   0.01611,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152164,153131,'1 ', 5.23600E-3, 2.52920E-2,   0.05050,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
152168,152514,'1 ', 5.27300E-3, 3.18920E-2,   0.07856,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152168,153656,'1 ', 3.43000E-4, 2.73800E-3,   0.00937,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152172,152470,'1 ', 2.76300E-3, 1.96040E-2,   0.06395,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152172,152470,'2 ', 2.76300E-3, 1.96040E-2,   0.06395,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152175,152278,'1 ', 2.23300E-3, 1.44310E-2,   0.06460,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152175,152278,'2 ', 1.43300E-3, 1.11730E-2,   0.07143,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152175,152909,'1 ', 2.83500E-3, 1.74670E-2,   0.05780,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152175,152909,'2 ', 3.78100E-3, 1.97070E-2,   0.03600,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152180,152345,'1 ', 8.82000E-4, 6.20200E-3,   0.02362,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152180,152345,'2 ', 8.82000E-4, 6.20200E-3,   0.02362,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152180,153166,'1 ', 1.04300E-3, 7.88800E-3,   0.02610,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152180,153166,'2 ', 1.04300E-3, 7.88800E-3,   0.02610,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152183,152540,'1 ', 6.22000E-4, 4.96200E-3,   0.01698,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152183,153337,'1 ', 7.73000E-4, 4.02900E-3,   0.00736,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152183,155210,'1 ', 7.97000E-4, 3.96300E-3,   0.00774,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152193,152402,'1 ', 4.88000E-4, 2.54100E-3,   0.00464,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152193,152402,'2 ', 2.51000E-4, 2.00500E-3,   0.00686,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152193,153029,'1 ', 4.90000E-3, 3.23500E-2,   0.09691,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152193,153596,'1 ', 1.19500E-3, 9.53100E-3,   0.03261,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152208,153053,'1 ', 6.80000E-4, 5.42400E-3,   0.01856,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152208,153346,'1 ', 1.65600E-3, 9.23800E-3,   0.01671,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152208,153505,'1 ', 9.34000E-4, 7.44600E-3,   0.02548,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152212,152715,'1 ', 2.15500E-3, 1.71830E-2,   0.05880,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152212,152715,'2 ', 2.15500E-3, 1.71830E-2,   0.05880,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152215,152389,'1 ', 7.52400E-3, 3.92170E-2,   0.07164,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152215,152875,'1 ', 5.46900E-3, 2.85100E-2,   0.05208,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152215,152881,'1 ', 7.35000E-4, 1.59380E-2,   0.06643,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152215,152881,'2 ', 7.35000E-4, 1.59380E-2,   0.06643,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152215,152883,'1 ', 2.05900E-3, 1.11420E-2,   0.04043,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152215,152883,'2 ', 2.05900E-3, 1.11420E-2,   0.04043,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152215,153754,'1 ', 2.15500E-3, 1.71830E-2,   0.05880,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152219,152268,'1 ', 1.67700E-3, 1.03150E-2,   0.01837,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152219,153728,'1 ', 4.99600E-3, 3.41560E-2,   0.06706,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152231,152616,'1 ', 1.07560E-2, 5.89130E-2,   0.10713,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152231,152620,'1 ', 4.06400E-3, 2.50360E-2,   0.08284,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152231,152620,'2 ', 6.50300E-3, 3.38960E-2,   0.06192,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152231,152726,'1 ', 2.34100E-3, 1.44210E-2,   0.04772,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152231,152796,'1 ', 6.23400E-3, 3.24930E-2,   0.05935,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152231,153600,'1 ', 1.49500E-3, 7.78800E-3,   0.01423,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152231,153600,'2 ', 1.49500E-3, 7.78800E-3,   0.01423,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152231,153737,'1 ', 1.11300E-3, 8.87800E-3,   0.03038,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152241,152629,'1 ', 3.43000E-4, 3.58600E-3,   0.39031,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152252,153069,'1 ', 6.60000E-5, 5.33000E-4,   0.00182,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152252,153069,'2 ', 6.60000E-5, 5.33000E-4,   0.00182,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152258,152629,'1 ', 1.32200E-3, 1.38320E-2,   1.50549,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152258,153495,'1 ', 4.74000E-4, 6.08700E-3,   0.74586,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152258,153495,'2 ', 4.74000E-4, 6.08700E-3,   0.74586,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152258,153669,'1 ', 5.33000E-4, 8.12700E-3,   0.94335,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152259,153274,'1 ', 2.89000E-4, 2.30800E-3,   0.00790,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152259,153452,'1 ', 2.97000E-4, 2.36600E-3,   0.00809,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152259,153644,'1 ', 3.02500E-3, 1.57660E-2,   0.02880,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
152264,153402,'1 ', 2.74100E-3, 2.20420E-2,   0.06807,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152264,153656,'1 ', 9.20000E-4, 7.33100E-3,   0.02509,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152264,153656,'2 ', 1.27800E-3, 7.87100E-3,   0.02605,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152268,152411,'1 ', 3.44100E-3, 2.11940E-2,   0.07013,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152268,152909,'1 ', 8.46900E-3, 4.41430E-2,   0.08064,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152268,153032,'1 ', 1.80900E-3, 1.55480E-2,   0.05475,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152268,153230,'1 ', 2.01400E-3, 1.39400E-2,   0.04958,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152268,153728,'1 ', 2.32400E-3, 1.38740E-2,   0.05199,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152278,152827,'1 ', 1.02400E-3, 6.30600E-3,   0.02087,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152284,152485,'1 ', 1.16500E-3, 1.62440E-2,   0.06646,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152287,152485,'1 ', 1.04800E-3, 1.46210E-2,   0.05982,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152291,152316,'1 ', 1.29300E-3, 1.03100E-2,   0.03528,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152291,152540,'1 ', 6.75000E-4, 5.38400E-3,   0.01842,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152291,152540,'2 ', 8.08000E-4, 6.44400E-3,   0.02205,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152291,153036,'1 ', 1.44700E-3, 7.54100E-3,   0.01378,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152291,153036,'2 ', 1.44700E-3, 7.54100E-3,   0.01378,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152291,153256,'1 ', 3.73000E-4, 2.97800E-3,   0.01019,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152291,153256,'2 ', 3.73000E-4, 2.97800E-3,   0.01019,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152305,153069,'1 ', 2.78000E-3, 2.21670E-2,   0.07585,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152305,153723,'1 ', 3.06000E-3, 2.44010E-2,   0.08349,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152310,152654,'1 ', 2.72200E-3, 1.41890E-2,   0.02592,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152310,152744,'1 ', 7.54000E-4, 6.01400E-3,   0.02058,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152310,152744,'2 ', 7.54000E-4, 6.01400E-3,   0.02058,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152310,152823,'1 ', 2.17800E-3, 1.45710E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152312,153726,'1 ', 2.38100E-3, 1.52160E-2,   0.02603,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152312,153726,'2 ', 2.58100E-3, 1.23670E-2,   0.02425,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152312,153735,'1 ', 1.58000E-3, 1.26010E-2,   0.04312,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152312,153735,'2 ', 1.58000E-3, 1.26010E-2,   0.04312,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152316,153197,'1 ', 6.80500E-3, 3.54690E-2,   0.06479,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
152316,153576,'1 ', 2.32800E-3, 1.21370E-2,   0.02217,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152316,153583,'1 ', 1.07900E-3, 8.60900E-3,   0.02946,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152316,153585,'1 ', 2.82100E-3, 1.58410E-2,   0.01914,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152316,153742,'1 ', 3.55400E-3, 1.85250E-2,   0.03384,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152316,155210,'1 ', 1.55500E-3, 7.73500E-3,   0.01511,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152325,153064,'1 ', 9.02000E-4, 1.01110E-2,   1.16429,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152325,153207,'1 ', 4.43000E-4, 4.67200E-3,   0.53209,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152325,153669,'1 ', 7.32000E-4, 7.48000E-3,   0.57848,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152325,153669,'2 ', 6.85000E-4, 7.40300E-3,   0.72180,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152328,152343,'1 ', 2.87300E-3, 2.29110E-2,   0.07840,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152328,152343,'2 ', 2.87300E-3, 2.29110E-2,   0.07840,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152328,152370,'1 ', 2.87800E-3, 1.49450E-2,   0.02746,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152341,153221,'1 ', 3.28000E-4, 3.50900E-3,   0.45246,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152341,153221,'2 ', 3.28000E-4, 3.50900E-3,   0.45246,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152343,152730,'1 ', 4.16600E-3, 3.32210E-2,   0.11368,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152343,152898,'1 ', 4.14300E-3, 2.20110E-2,   0.03691,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152345,153126,'1 ', 5.46300E-3, 2.00000E-2,   0.02960,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152345,153228,'1 ', 9.57000E-4, 7.62800E-3,   0.02610,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152345,153342,'1 ', 1.89500E-3, 9.87700E-3,   0.01804,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152350,152962,'1 ', 1.97700E-3, 1.70430E-2,   0.02970,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152350,152962,'2 ', 1.73900E-3, 1.70110E-2,   0.02972,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152350,153250,'1 ', 3.94000E-3, 2.32040E-2,   0.04148,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152355,152921,'1 ', 1.15000E-4, 9.17000E-4,   0.00314,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152355,153066,'1 ', 2.64700E-3, 2.73160E-2,   0.07807,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152362,152569,'1 ', 3.20800E-3, 1.67260E-2,   0.03055,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152362,153298,'1 ', 2.26800E-3, 1.18240E-2,   0.02160,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152362,153723,'1 ', 2.38900E-3, 1.24550E-2,   0.02275,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152362,153723,'2 ', 2.38900E-3, 1.24550E-2,   0.02275,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152366,153728,'1 ', 4.49100E-3, 2.72310E-2,   0.05712,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152366,153730,'1 ', 2.65800E-3, 2.11930E-2,   0.07252,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152370,152407,'1 ', 3.63100E-3, 1.76070E-2,   0.02591,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152370,153701,'1 ', 4.18800E-3, 2.18710E-2,   0.03488,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152370,153729,'1 ', 2.96500E-3, 1.54550E-2,   0.02823,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152373,153177,'1 ', 1.66500E-3, 8.67900E-3,   0.01585,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152373,153274,'1 ', 1.76900E-3, 9.22300E-3,   0.01685,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152373,153274,'2 ', 1.76900E-3, 9.22300E-3,   0.01685,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152373,153656,'1 ', 3.36400E-3, 1.75350E-2,   0.03203,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152377,152522,'1 ', 5.15000E-3, 3.04100E-2,   0.07200,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152377,152951,'1 ', 1.76900E-3, 1.46750E-2,   0.05023,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152377,153209,'1 ', 5.63200E-3, 2.96000E-2,   0.06480,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152381,153739,'1 ', 3.26800E-3, 2.60610E-2,   0.08918,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152384,152934,'1 ', 1.91000E-3, 1.10000E-2,   0.03601,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152384,152934,'2 ', 3.76300E-3, 2.24160E-2,   0.03741,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152384,152941,'1 ', 3.60500E-3, 1.87090E-2,   0.03466,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
152384,153294,'1 ', 9.86300E-3, 5.20320E-2,   0.09619,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152389,153759,'1 ', 3.93200E-3, 2.04950E-2,   0.03744,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152393,153328,'1 ', 9.15300E-3, 4.92250E-2,   0.08844,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152393,153438,'1 ', 6.40100E-3, 3.36240E-2,   0.06893,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152397,152962,'1 ', 3.02500E-3, 1.57660E-2,   0.02880,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152397,153751,'1 ', 1.22500E-2, 6.38510E-2,   0.11663,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152397,153752,'1 ', 4.13000E-3, 3.29350E-2,   0.11270,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152397,153752,'2 ', 4.20200E-3, 3.35080E-2,   0.11466,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152402,153029,'1 ', 3.40600E-3, 2.71580E-2,   0.09293,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152402,153304,'1 ', 2.70500E-3, 1.69800E-2,   0.04426,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152407,153497,'1 ', 9.39700E-3, 4.88210E-2,   0.08322,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152411,153728,'1 ', 1.94700E-3, 1.19940E-2,   0.03969,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152415,152485,'1 ', 2.21200E-3, 1.35830E-2,   0.05478,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152415,152485,'2 ', 2.21200E-3, 1.35830E-2,   0.05478,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152415,152485,'3 ', 3.95100E-3, 2.36290E-2,   0.07541,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152415,153730,'1 ', 1.72400E-3, 1.37470E-2,   0.04704,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152420,152864,'1 ', 1.02700E-3, 8.19100E-3,   0.02803,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152420,153161,'1 ', 8.48000E-4, 6.75900E-3,   0.02313,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152424,152894,'1 ', 4.49500E-3, 2.41020E-2,   0.08357,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152424,152970,'1 ', 2.62900E-3, 2.23250E-2,   0.07562,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152424,153142,'1 ', 7.31300E-3, 3.46880E-2,   0.07770,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152424,153149,'1 ', 3.95100E-3, 3.15030E-2,   0.10780,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152424,153149,'2 ', 3.95100E-3, 3.15030E-2,   0.10780,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152424,153190,'1 ', 1.97400E-3, 1.57440E-2,   0.05387,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152424,153736,'1 ', 1.61600E-3, 1.28880E-2,   0.04410,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152424,153736,'2 ', 1.61600E-3, 1.28880E-2,   0.04410,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152440,152654,'1 ', 8.24000E-3, 4.68980E-2,   0.09568,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152440,152784,'1 ', 2.26800E-3, 1.18250E-2,   0.02160,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152440,152784,'2 ', 2.26800E-3, 1.18250E-2,   0.02160,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152440,153727,'1 ', 3.33300E-3, 2.65790E-2,   0.09095,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152440,153727,'2 ', 3.29600E-3, 2.62820E-2,   0.08993,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152448,152701,'1 ', 1.07700E-3, 8.59200E-3,   0.02940,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152448,152818,'1 ', 1.29300E-3, 1.03100E-2,   0.03528,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152458,153552,'1 ', 2.56200E-3, 1.68320E-2,   0.03889,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152467,152470,'1 ', 3.63600E-3, 2.70590E-2,   0.09701,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152467,153026,'1 ', 7.47000E-4, 1.22740E-2,   0.05166,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152467,153078,'1 ', 1.05860E-2, 5.52170E-2,   0.06445,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
152470,153026,'1 ', 2.60300E-3, 2.07520E-2,   0.07101,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152470,153085,'1 ', 4.95000E-3, 3.33240E-2,   0.10492,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152470,153085,'2 ', 4.95000E-3, 3.33240E-2,   0.10492,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152470,153734,'1 ', 2.15500E-3, 1.71830E-2,   0.05880,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152470,153734,'2 ', 2.15500E-3, 1.71830E-2,   0.05880,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152480,152508,'1 ', 6.84000E-4, 7.00300E-3,   0.87014,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152480,153860,'1 ', 2.67000E-4, 7.53800E-3,   0.94327,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152481,152875,'1 ', 3.14400E-3, 1.93670E-2,   0.06409,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152481,152875,'2 ', 3.14400E-3, 1.93670E-2,   0.06409,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152485,153635,'1 ', 3.21600E-3, 1.94320E-2,   0.00732,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152495,152724,'1 ', 4.22000E-4, 5.91200E-3,   0.65449,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152495,152892,'1 ', 7.68000E-4, 9.25800E-3,   0.94829,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152495,152892,'2 ', 7.60000E-4, 9.15900E-3,   0.93816,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152495,153881,'1 ', 3.05000E-4, 4.26700E-3,   0.47231,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152495,153881,'2 ', 2.98000E-4, 4.16500E-3,   0.46107,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152508,153174,'1 ', 1.22600E-3, 1.17880E-2,   1.51023,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152508,153881,'1 ', 3.19000E-4, 4.47000E-3,   0.49480,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152508,153881,'2 ', 3.12000E-4, 4.36800E-3,   0.48356,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152511,152812,'1 ', 1.89900E-3, 8.03700E-3,   0.01674,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152511,152812,'2 ', 5.96000E-4, 5.92300E-3,   0.02050,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152514,153274,'1 ', 2.89900E-3, 2.31190E-2,   0.07911,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152518,152770,'1 ', 5.47700E-3, 2.82760E-2,   0.05062,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152518,152856,'1 ', 2.34300E-3, 1.40750E-2,   0.02562,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152525,152686,'1 ', 3.93200E-3, 2.95480E-2,   0.09059,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152525,152756,'1 ', 9.41000E-4, 5.79900E-3,   0.01919,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152525,152838,'1 ', 5.05000E-4, 5.38700E-3,   0.06146,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152525,153032,'1 ', 3.74000E-4, 3.91300E-3,   0.01201,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152525,153230,'1 ', 4.18000E-4, 3.11700E-3,   0.01257,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152525,153728,'1 ', 6.97600E-3, 2.21170E-2,   0.12292,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152529,152679,'1 ', 1.64200E-3, 9.46200E-3,   0.01617,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152529,152681,'1 ', 3.41400E-3, 1.96840E-2,   0.03362,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152540,153337,'1 ', 1.75100E-3, 9.12800E-3,   0.01667,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152545,153561,'1 ', 2.82500E-3, 1.63370E-2,   0.05089,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152548,152715,'1 ', 3.66400E-3, 2.92120E-2,   0.09996,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152548,153120,'1 ', 2.98200E-3, 1.58940E-2,   0.05747,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152551,153029,'1 ', 5.80100E-3, 2.85670E-2,   0.04950,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152551,153392,'1 ', 3.38800E-3, 1.89060E-2,   0.04028,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152559,152774,'1 ', 2.13300E-3, 1.65450E-2,   0.05743,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152559,153725,'1 ', 5.56000E-4, 6.61000E-3,   0.03621,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152559,153725,'2 ', 7.26000E-4, 6.48400E-3,   0.03389,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152563,152593,'1 ', 1.29000E-4, 1.31700E-3,   0.16003,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152563,152593,'2 ', 1.29000E-4, 1.31700E-3,   0.16003,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152593,153207,'1 ', 8.52000E-4, 1.19210E-2,   1.31968,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152593,153207,'2 ', 8.52000E-4, 1.19210E-2,   1.31968,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152600,152694,'1 ', 1.32500E-3, 1.03440E-2,   0.05065,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152600,152694,'2 ', 1.32500E-3, 1.03440E-2,   0.05065,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152611,152921,'1 ', 2.19500E-3, 1.28360E-2,   0.02772,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152611,153426,'1 ', 4.01500E-3, 2.79580E-2,   0.04076,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152611,153426,'2 ', 3.97000E-3, 2.47640E-2,   0.04717,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152611,153620,'1 ', 2.76400E-3, 2.10040E-2,   0.07481,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152611,153620,'2 ', 2.76400E-3, 2.10040E-2,   0.07481,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152616,153197,'1 ', 5.62600E-3, 2.93240E-2,   0.05357,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152620,152726,'1 ', 1.79600E-3, 1.43190E-2,   0.04900,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152620,152770,'1 ', 3.01700E-3, 2.40570E-2,   0.08232,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152620,152770,'2 ', 3.01700E-3, 2.40570E-2,   0.08232,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152620,152906,'1 ', 5.00900E-3, 3.08580E-2,   0.10211,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152620,153039,'1 ', 3.23000E-4, 2.57800E-3,   0.00882,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152620,153039,'2 ', 3.23000E-4, 2.57800E-3,   0.00882,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152620,153112,'1 ', 1.79600E-3, 1.43190E-2,   0.04900,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152632,153426,'1 ', 1.03600E-3, 8.26500E-3,   0.02828,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152632,153426,'2 ', 1.03600E-3, 8.26500E-3,   0.02828,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152641,152925,'1 ', 7.25900E-3, 3.78370E-2,   0.06912,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152641,153074,'1 ', 3.82300E-3, 2.89610E-2,   0.09917,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152641,153074,'2 ', 3.82300E-3, 2.89610E-2,   0.09917,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152650,152796,'1 ', 1.02800E-3, 8.16500E-3,   0.02814,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152654,152823,'1 ', 2.51600E-3, 1.63000E-2,   0.02757,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152657,153131,'1 ', 2.27000E-3, 1.58840E-2,   0.05327,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152657,153656,'1 ', 3.96900E-3, 2.61400E-2,   0.08932,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152667,152784,'1 ', 2.57100E-3, 1.34010E-2,   0.02448,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152667,152818,'1 ', 1.81000E-4, 1.44600E-3,   0.00495,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152667,152818,'2 ', 1.81000E-4, 1.44600E-3,   0.00495,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152667,153018,'1 ', 3.96000E-4, 3.01300E-3,   0.01181,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152667,153018,'2 ', 3.96000E-4, 3.01300E-3,   0.01181,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152667,153442,'1 ', 4.33300E-3, 2.25840E-2,   0.04125,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152667,153442,'2 ', 2.04600E-3, 1.63130E-2,   0.05582,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152674,152724,'1 ', 1.04500E-3, 1.46290E-2,   1.61935,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152674,153715,'1 ', 1.16800E-3, 1.47520E-2,   1.81565,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152679,153729,'1 ', 2.93100E-3, 1.52770E-2,   0.02791,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152681,152860,'1 ', 7.24000E-4, 1.83720E-2,   0.03573,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152681,153046,'1 ', 4.44000E-4, 2.42800E-3,   0.00380,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152686,153230,'1 ', 3.39900E-3, 2.71060E-2,   0.09275,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152686,153726,'1 ', 3.87000E-4, 2.70600E-3,   0.01583,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152686,153726,'2 ', 3.87000E-4, 2.70600E-3,   0.01583,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152694,153261,'1 ', 1.67100E-3, 1.29020E-2,   0.04703,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152694,153261,'2 ', 1.67100E-3, 1.29020E-2,   0.04703,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152697,152854,'1 ', 5.03000E-4, 4.00900E-3,   0.01372,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152697,153036,'1 ', 1.69600E-3, 9.73800E-3,   0.01596,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152697,153036,'2 ', 1.69600E-3, 9.73800E-3,   0.01596,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152697,153197,'1 ', 2.30600E-3, 1.83900E-2,   0.06293,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152711,152850,'1 ', 5.81200E-3, 3.36680E-2,   0.06279,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152711,153454,'1 ', 3.91700E-3, 2.15100E-2,   0.07789,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152711,153732,'1 ', 1.07800E-3, 8.59200E-3,   0.02940,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152715,153120,'1 ', 3.47800E-3, 1.81300E-2,   0.03312,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152715,153161,'1 ', 6.03400E-3, 4.81130E-2,   0.16464,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152726,153112,'1 ', 1.92600E-3, 1.31080E-2,   0.07616,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152726,153600,'1 ', 2.22300E-3, 1.15880E-2,   0.02117,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152730,153497,'1 ', 3.91000E-3, 2.06590E-2,   0.04233,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152734,153250,'1 ', 1.05800E-3, 1.07090E-2,   0.04066,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152734,153250,'2 ', 1.05800E-3, 1.07090E-2,   0.04066,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152734,153540,'1 ', 1.13900E-3, 9.84500E-3,   0.03314,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152734,153540,'2 ', 1.13900E-3, 9.84500E-3,   0.03314,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152739,153438,'1 ', 2.94500E-3, 2.34840E-2,   0.08036,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152739,153589,'1 ', 2.73000E-3, 2.17660E-2,   0.07448,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152744,153362,'1 ', 1.22100E-3, 9.73700E-3,   0.03332,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152744,155807,'1 ', 2.81000E-4, 3.35300E-3,   0.00975,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152752,153349,'1 ', 6.04300E-3, 2.18440E-2,   0.04551,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152756,152838,'1 ', 3.15100E-3, 1.26080E-2,   0.08189,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152756,153425,'1 ', 2.73000E-4, 2.17700E-3,   0.00745,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152759,153552,'1 ', 1.61600E-3, 1.28880E-2,   0.04410,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152759,153625,'1 ', 5.15000E-4, 4.10400E-3,   0.01404,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152759,153751,'1 ', 8.92200E-3, 4.65090E-2,   0.08496,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
152767,152812,'1 ', 1.06740E-2, 5.66260E-2,   0.11646,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152767,153760,'1 ', 8.92200E-3, 4.65090E-2,   0.08496,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152774,153725,'1 ', 5.28500E-3, 2.75510E-2,   0.05033,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152780,152925,'1 ', 1.93100E-3, 1.30970E-2,   0.04696,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152780,152925,'2 ', 1.93100E-3, 1.30970E-2,   0.04696,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152784,152818,'1 ', 3.02500E-3, 1.57660E-2,   0.02880,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152788,153238,'1 ', 6.08500E-3, 3.79640E-2,   0.07598,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152788,153726,'1 ', 3.82000E-3, 1.99120E-2,   0.03637,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
152792,152980,'1 ', 1.78900E-3, 9.32400E-3,   0.01703,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152792,152980,'2 ', 1.15500E-3, 7.67300E-3,   0.01581,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152792,153349,'1 ', 7.78300E-3, 4.57140E-2,   0.18571,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152796,153501,'1 ', 4.09500E-3, 2.13470E-2,   0.03899,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152801,152903,'1 ', 4.78000E-3, 3.18700E-2,   0.09020,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152801,152925,'1 ', 4.57300E-3, 2.38400E-2,   0.04355,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152801,152925,'2 ', 4.81000E-3, 2.50730E-2,   0.04580,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152801,153291,'1 ', 2.55000E-3, 2.03340E-2,   0.06958,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152815,153177,'1 ', 6.39000E-4, 5.09800E-3,   0.01744,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152815,153656,'1 ', 5.32000E-4, 4.24000E-3,   0.01451,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152815,153656,'2 ', 5.32000E-4, 4.24000E-3,   0.01451,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152815,155807,'1 ', 6.47000E-4, 5.15500E-3,   0.01764,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
152823,153724,'1 ', 1.97600E-3, 1.57570E-2,   0.05392,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152823,153727,'1 ', 1.95500E-3, 1.55910E-2,   0.05335,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152827,153635,'1 ', 1.05500E-3, 6.49700E-3,   0.02150,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152830,152941,'1 ', 1.46200E-3, 1.01680E-2,   0.03825,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152830,152945,'1 ', 1.29300E-3, 1.03100E-2,   0.03528,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152838,152843,'1 ', 7.20000E-5, 5.73000E-4,   0.00196,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152838,153032,'1 ', 8.86000E-4, 6.97500E-3,   0.02367,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152838,153032,'2 ', 8.86000E-4, 6.97500E-3,   0.02367,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152843,152993,'1 ', 7.80000E-5, 6.19000E-4,   0.00212,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152843,152994,'1 ', 7.80000E-5, 6.19000E-4,   0.00212,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152843,153425,'1 ', 5.17000E-4, 4.12400E-3,   0.01411,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152846,152962,'1 ', 1.88900E-3, 9.84700E-3,   0.01799,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152846,152962,'2 ', 1.31400E-3, 1.04820E-2,   0.03587,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152846,153193,'1 ', 1.20800E-3, 7.22900E-3,   0.02634,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152850,153454,'1 ', 6.96000E-4, 5.55500E-3,   0.01901,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152850,153454,'2 ', 6.96000E-4, 5.55500E-3,   0.01901,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152850,153644,'1 ', 1.83900E-3, 9.58500E-3,   0.01751,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152854,153197,'1 ', 2.33100E-3, 1.85850E-2,   0.06359,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152854,153349,'1 ', 2.95400E-3, 1.53970E-2,   0.02813,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
152856,152906,'1 ', 4.16600E-3, 3.32210E-2,   0.11368,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152864,153126,'1 ', 4.34200E-3, 2.45880E-2,   0.04439,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152864,153161,'1 ', 1.20400E-3, 1.00830E-2,   0.35328,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152869,153015,'1 ', 2.81900E-3, 2.15110E-2,   0.07576,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152869,153161,'1 ', 8.01500E-3, 4.17790E-2,   0.07632,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152875,153328,'1 ', 2.26100E-3, 1.63760E-2,   0.04545,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152883,153223,'1 ', 5.67200E-3, 3.13130E-2,   0.05400,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152883,153223,'2 ', 3.23500E-3, 2.50220E-2,   0.03956,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152883,153328,'1 ', 1.89400E-3, 1.16660E-2,   0.03861,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152883,153328,'2 ', 3.10300E-3, 1.61740E-2,   0.02954,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152883,153589,'1 ', 3.44900E-3, 2.74930E-2,   0.09408,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152883,153589,'2 ', 3.44900E-3, 2.74930E-2,   0.09408,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152883,153753,'1 ', 2.48600E-3, 1.53130E-2,   0.05067,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152892,153436,'1 ', 7.06000E-4, 9.88400E-3,   1.09419,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152892,153436,'2 ', 7.37000E-4, 9.81000E-3,   1.36657,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
152894,152970,'1 ', 4.41900E-3, 2.88090E-2,   0.05432,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152894,153149,'1 ', 6.14900E-3, 3.20510E-2,   0.05855,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152894,153149,'2 ', 6.10700E-3, 3.18310E-2,   0.05814,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152898,153525,'1 ', 8.77000E-4, 6.98800E-3,   0.02391,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152898,153525,'2 ', 8.77000E-4, 6.98800E-3,   0.02391,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152898,153749,'1 ', 3.93200E-3, 2.04950E-2,   0.03744,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152903,153368,'1 ', 1.57600E-3, 8.31600E-3,   0.02016,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152906,153022,'1 ', 3.71800E-3, 2.58200E-2,   0.08810,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152909,153730,'1 ', 2.51400E-3, 2.00470E-2,   0.06860,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152909,153730,'2 ', 2.51400E-3, 2.00470E-2,   0.06860,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152917,153745,'1 ', 1.60700E-3, 9.89800E-3,   0.03275,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152921,153066,'1 ', 6.05100E-3, 3.76250E-2,   0.08040,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152921,153755,'1 ', 5.48000E-4, 3.37700E-3,   0.01117,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152921,153756,'1 ', 5.48000E-4, 3.37700E-3,   0.01117,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152925,153074,'1 ', 2.91500E-3, 1.51950E-2,   0.02776,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152925,153592,'1 ', 6.03900E-3, 3.69580E-2,   0.11669,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152934,152941,'1 ', 1.76900E-3, 1.33560E-2,   0.03661,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152934,153384,'1 ', 7.50500E-3, 3.99100E-2,   0.06940,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152934,153402,'1 ', 6.49100E-3, 3.88280E-2,   0.07200,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152941,152945,'1 ', 7.90000E-4, 6.30100E-3,   0.02156,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152941,153484,'1 ', 2.97200E-3, 2.36960E-2,   0.08108,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152945,152991,'1 ', 1.79600E-3, 1.43190E-2,   0.04900,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152945,153484,'1 ', 3.44800E-3, 2.74930E-2,   0.09408,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152951,153209,'1 ', 3.75100E-3, 2.99030E-2,   0.10232,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152955,153505,'1 ', 1.92160E-2, 7.66820E-2,   0.13383,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
152962,153181,'1 ', 1.34210E-2, 7.33460E-2,   0.12956,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152962,153181,'2 ', 1.34210E-2, 7.33460E-2,   0.12249,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152962,153325,'1 ', 3.13900E-3, 1.96590E-2,   0.03739,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152962,153325,'2 ', 3.13900E-3, 1.96590E-2,   0.03692,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152962,153417,'1 ', 3.47400E-3, 2.31000E-2,   0.06523,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152962,153750,'1 ', 5.21700E-3, 2.71960E-2,   0.04968,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
152980,153741,'1 ', 1.30700E-3, 1.04250E-2,   0.03567,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152987,153089,'1 ', 2.65900E-3, 1.58610E-2,   0.02973,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152991,153131,'1 ', 6.87700E-3, 2.74440E-2,   0.04790,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152991,153484,'1 ', 1.25400E-3, 1.00010E-2,   0.03422,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152991,153484,'2 ', 1.25400E-3, 1.00010E-2,   0.03422,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152998,153117,'1 ', 2.13000E-3, 1.11030E-2,   0.02028,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
152998,153379,'1 ', 3.15200E-3, 1.64270E-2,   0.03001,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153002,153117,'1 ', 1.88700E-3, 1.45820E-2,   0.05046,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153002,153733,'1 ', 7.90000E-4, 6.30100E-3,   0.02156,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153002,153733,'2 ', 7.90000E-4, 6.30100E-3,   0.02156,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153013,153495,'1 ', 5.47000E-4, 6.59900E-3,   0.80912,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153013,153495,'2 ', 5.47000E-4, 6.59900E-3,   0.80912,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153015,153161,'1 ', 2.07100E-3, 1.49930E-2,   0.05641,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153015,153161,'2 ', 2.07100E-3, 1.49930E-2,   0.05641,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153018,153181,'1 ', 1.05890E-2, 6.18300E-2,   0.11368,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
153022,153399,'1 ', 5.27400E-3, 2.68730E-2,   0.05403,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153022,153745,'1 ', 4.25300E-3, 2.62000E-2,   0.08670,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153029,153307,'1 ', 2.29300E-3, 1.92310E-2,   0.06425,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153029,153525,'1 ', 1.08400E-3, 8.64300E-3,   0.02958,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153029,153525,'2 ', 1.08400E-3, 8.64300E-3,   0.02958,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153039,153616,'1 ', 1.11060E-2, 6.05860E-2,   0.10920,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153049,153053,'1 ', 1.74100E-3, 1.53140E-2,   0.09539,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153049,153053,'2 ', 1.74100E-3, 1.53140E-2,   0.09539,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153053,153110,'1 ', 1.01000E-3, 8.76600E-3,   0.03040,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153053,153110,'2 ', 1.12300E-3, 8.67700E-3,   0.03405,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153053,153209,'1 ', 1.19800E-3, 9.55000E-3,   0.03268,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153053,153209,'2 ', 1.22800E-3, 9.78900E-3,   0.03350,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153053,153505,'1 ', 1.72400E-3, 1.37470E-2,   0.04704,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153064,153221,'1 ', 8.00000E-4, 9.49900E-3,   1.17859,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153064,153221,'2 ', 7.33000E-4, 9.49900E-3,   1.17859,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153064,153535,'1 ', 1.17000E-3, 1.10530E-2,   2.28966,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153064,153680,'1 ', 7.33000E-4, 1.02600E-2,   1.13580,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153064,153680,'2 ', 7.26000E-4, 1.01600E-2,   1.12471,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153064,153715,'1 ', 9.70000E-4, 1.08680E-2,   1.25146,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153069,153242,'1 ', 3.76000E-4, 3.00500E-3,   0.01028,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153069,153315,'1 ', 4.13000E-4, 3.29100E-3,   0.01126,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153069,153315,'2 ', 4.13000E-4, 3.29100E-3,   0.01126,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153069,153723,'1 ', 1.92100E-3, 1.53160E-2,   0.05241,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153069,153723,'2 ', 2.36400E-3, 1.88500E-2,   0.06450,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153074,153291,'1 ', 7.56100E-3, 3.94140E-2,   0.07200,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153078,153166,'1 ', 1.03960E-2, 4.21550E-2,   0.06146,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
153089,153110,'1 ', 6.51500E-3, 4.06080E-2,   0.07310,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153089,153747,'1 ', 3.78100E-3, 1.97070E-2,   0.03600,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153093,153098,'1 ', 1.33500E-3, 7.91300E-3,   0.03882,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153093,153540,'1 ', 1.83900E-3, 1.12710E-2,   0.03292,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153093,153540,'2 ', 1.83900E-3, 1.12710E-2,   0.03292,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153106,153540,'1 ', 2.36200E-3, 1.76390E-2,   0.06010,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153106,153540,'2 ', 2.36200E-3, 1.76390E-2,   0.06010,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153110,153346,'1 ', 8.88000E-4, 4.95700E-3,   0.01053,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153112,153737,'1 ', 1.29300E-3, 1.03100E-2,   0.03528,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153112,153737,'2 ', 1.29300E-3, 1.03100E-2,   0.03528,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153117,153454,'1 ', 5.20200E-3, 3.18770E-2,   0.16032,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153120,153223,'1 ', 6.03000E-3, 3.44190E-2,   0.06480,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
153126,153342,'1 ', 1.76000E-3, 8.13000E-3,   0.01892,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153135,153726,'1 ', 1.92600E-3, 1.38940E-2,   0.04609,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153135,153726,'2 ', 1.92600E-3, 1.38940E-2,   0.04609,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153142,153190,'1 ', 4.76000E-3, 2.47980E-2,   0.04534,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153151,153325,'1 ', 3.91300E-3, 2.20980E-2,   0.06475,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153161,153166,'1 ', 1.35600E-3, 8.13700E-3,   0.01979,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153161,153166,'2 ', 7.02000E-4, 5.54500E-3,   0.01925,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153161,153166,'3 ', 5.97000E-4, 4.76000E-3,   0.01629,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153161,153228,'1 ', 6.56000E-4, 5.23100E-3,   0.01790,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153166,153228,'1 ', 9.34000E-4, 7.44600E-3,   0.02548,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153166,153238,'1 ', 8.45000E-3, 5.18470E-2,   0.10244,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
153174,153465,'1 ', 5.10000E-4, 6.60600E-3,   0.75590,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153174,153465,'2 ', 5.10000E-4, 6.60600E-3,   0.75590,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153174,153669,'1 ', 1.30600E-3, 1.29700E-2,   1.42282,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
153177,153631,'1 ', 4.65000E-3, 2.41340E-2,   0.04408,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153181,153509,'1 ', 6.01100E-3, 3.31760E-2,   0.06212,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153185,153414,'1 ', 8.99100E-3, 4.68620E-2,   0.08560,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153193,153417,'1 ', 1.29300E-3, 1.03100E-2,   0.03528,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153197,153616,'1 ', 1.88300E-3, 1.50150E-2,   0.05138,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153197,153616,'2 ', 1.88300E-3, 1.50150E-2,   0.05138,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153197,153731,'1 ', 1.40100E-3, 1.11690E-2,   0.03822,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153197,153731,'2 ', 1.40100E-3, 1.11690E-2,   0.03822,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153209,153747,'1 ', 5.89800E-3, 3.07430E-2,   0.05616,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153213,153516,'1 ', 1.32100E-3, 8.76700E-3,   0.02547,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153213,153516,'2 ', 9.47000E-4, 7.55100E-3,   0.02584,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153213,153612,'1 ', 2.12700E-3, 1.27160E-2,   0.04067,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153221,153520,'1 ', 9.30000E-5, 1.38200E-3,   0.16184,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153221,153520,'2 ', 9.30000E-5, 1.38200E-3,   0.16184,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153221,153535,'1 ', 3.92000E-4, 3.94600E-3,   0.82773,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153232,153467,'1 ', 1.68000E-3, 1.33950E-2,   0.04584,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153232,153737,'1 ', 3.22200E-3, 2.56890E-2,   0.08790,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153234,154208,'1 ', 1.22880E-2, 3.00020E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153234,154208,'2 ', 1.22880E-2, 3.00020E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153250,153325,'1 ', 1.91900E-3, 1.23250E-2,   0.02409,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153261,153426,'1 ', 3.93200E-3, 2.38560E-2,   0.04917,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153261,153426,'2 ', 4.46100E-3, 2.32140E-2,   0.03970,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153261,153759,'1 ', 2.91000E-3, 1.51670E-2,   0.02770,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153266,153631,'1 ', 3.36800E-3, 2.01490E-2,   0.03950,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153266,153656,'1 ', 2.64900E-3, 1.84680E-2,   0.06777,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153266,153744,'1 ', 2.64700E-3, 1.37950E-2,   0.02520,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153274,153402,'1 ', 5.67200E-3, 3.25520E-2,   0.05747,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153274,153472,'1 ', 5.91000E-4, 7.52800E-3,   0.02316,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153274,153472,'2 ', 5.91000E-4, 7.52800E-3,   0.02316,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153286,153725,'1 ', 6.48300E-3, 3.37930E-2,   0.06173,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153286,153739,'1 ', 3.37600E-3, 2.69210E-2,   0.09212,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153294,153384,'1 ', 7.51400E-3, 4.61010E-2,   0.08271,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153304,153749,'1 ', 8.62000E-3, 4.49320E-2,   0.08208,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153333,153414,'1 ', 5.35000E-3, 2.78890E-2,   0.05095,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153337,153414,'1 ', 1.93300E-3, 1.00740E-2,   0.01840,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
153337,153414,'2 ', 1.97900E-3, 1.03190E-2,   0.01885,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
153342,153454,'1 ', 4.04000E-3, 2.55620E-2,   0.06742,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153342,153454,'2 ', 4.83100E-3, 2.80000E-2,   0.06413,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153362,153724,'1 ', 2.29900E-3, 1.83290E-2,   0.06272,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153362,153742,'1 ', 9.60300E-3, 5.00560E-2,   0.09144,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
153362,155807,'1 ', 1.21000E-3, 6.30600E-3,   0.01152,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153368,153609,'1 ', 4.67000E-4, 3.72300E-3,   0.01274,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153368,153609,'2 ', 4.82000E-4, 3.71100E-3,   0.01477,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153379,153454,'1 ', 3.13300E-3, 1.63280E-2,   0.02983,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153379,153606,'1 ', 3.72200E-3, 2.23400E-2,   0.04242,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153384,153561,'1 ', 3.17200E-3, 1.94500E-2,   0.03265,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
153387,153501,'1 ', 1.94700E-3, 1.47370E-2,   0.07447,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153392,153612,'1 ', 1.40700E-3, 8.58200E-3,   0.02142,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153395,153426,'1 ', 5.59100E-3, 2.91450E-2,   0.05324,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153395,153426,'2 ', 5.04400E-3, 2.62930E-2,   0.04803,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153395,153438,'1 ', 5.24800E-3, 3.11800E-2,   0.06246,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153406,153723,'1 ', 2.68200E-3, 2.27760E-2,   0.05414,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153406,153723,'2 ', 5.73900E-3, 2.99150E-2,   0.05465,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153406,153738,'1 ', 1.43700E-3, 1.14560E-2,   0.03920,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153426,153759,'1 ', 2.94500E-3, 2.34840E-2,   0.08036,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153426,153759,'2 ', 2.94500E-3, 2.34840E-2,   0.08036,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153436,153550,'1 ', 8.09000E-4, 1.13270E-2,   1.25393,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153436,153550,'2 ', 7.89000E-4, 1.11590E-2,   1.17694,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153452,153656,'1 ', 5.26400E-3, 2.81200E-2,   0.04694,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153454,153606,'1 ', 1.07800E-3, 8.59200E-3,   0.02940,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153454,153606,'2 ', 1.07800E-3, 8.59200E-3,   0.02940,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153454,153732,'1 ', 3.23300E-3, 2.57750E-2,   0.08820,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153465,153680,'1 ', 8.53000E-4, 7.90900E-3,   0.97797,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153465,153680,'2 ', 8.53000E-4, 7.90900E-3,   0.97797,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153472,153606,'1 ', 4.74800E-3, 2.83500E-2,   0.05287,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
153479,153484,'1 ', 2.32400E-3, 1.85300E-2,   0.06341,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153525,153758,'1 ', 2.37100E-3, 1.89020E-2,   0.06468,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153525,153758,'2 ', 2.37100E-3, 1.89020E-2,   0.06468,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153535,153875,'1 ', 3.92000E-4, 5.48600E-3,   0.60726,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153535,153875,'2 ', 3.92000E-4, 5.48600E-3,   0.60726,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153540,153752,'1 ', 9.70000E-4, 7.73300E-3,   0.02646,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153540,153752,'2 ', 1.04200E-3, 8.30500E-3,   0.02842,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153550,153715,'1 ', 4.05000E-4, 5.00000E-3,   0.59803,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153552,153625,'1 ', 1.41600E-3, 1.12600E-2,   0.04264,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153561,153746,'1 ', 3.02500E-3, 1.86310E-2,   0.06165,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153576,153585,'1 ', 1.45500E-3, 7.58000E-3,   0.01385,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153585,153631,'1 ', 5.76200E-3, 4.63490E-2,   0.07893,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
153592,153743,'1 ', 5.29300E-3, 2.75900E-2,   0.05040,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153592,153743,'2 ', 5.29300E-3, 2.75900E-2,   0.05040,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153609,153641,'1 ', 1.75400E-3, 9.87800E-3,   0.02558,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153609,153641,'2 ', 1.96600E-3, 1.02480E-2,   0.01872,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153616,153744,'1 ', 6.95700E-3, 3.62610E-2,   0.06624,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153641,153760,'1 ', 2.57100E-3, 1.34010E-2,   0.02448,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153669,153680,'1 ', 5.13000E-4, 4.40100E-3,   0.47436,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153680,153715,'1 ', 1.98600E-3, 1.95060E-2,   2.20900,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153701,153729,'1 ', 8.77000E-4, 4.57000E-3,   0.00835,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153701,153729,'2 ', 1.71500E-3, 8.93800E-3,   0.01633,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153722,153881,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
153723,153738,'1 ', 2.82300E-3, 2.25100E-2,   0.07703,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153724,153727,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
153724,155807,'1 ', 2.02800E-3, 1.61750E-2,   0.05535,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
153726,153728,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
153860,153861,'1 ', 8.68000E-4, 1.19390E-2,   1.44705,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
153860,153861,'2 ', 8.68000E-4, 1.19390E-2,   1.44705,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
155802,155829,'1 ', 1.31230E-2, 3.40690E-2,   0.00676,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
155802,155829,'2 ', 1.13920E-2, 3.53820E-2,   0.00676,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
155806,155816,'1 ', 4.42200E-3, 1.35360E-2,   0.00450,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
155806,155816,'2 ', 6.21000E-3, 1.88640E-2,   0.00450,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
155821,155826,'1 ', 7.00700E-3, 2.14490E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
155821,155826,'2 ', 1.68660E-2, 3.34120E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
157400,157401,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
151801,151803,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 2.42500E-3, 2.35861E-1,    54.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151801,151804,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 2.41600E-3, 2.35389E-1,    54.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151802,151803,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 9.96000E-4, 8.50280E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151802,151804,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 9.57000E-4, 8.51670E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
154600,151803,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 7.41000E-4,-5.92000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
154600,151804,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 7.69000E-4,-6.11000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151806,151805,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.52300E-3, 9.59000E-2,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151808,151805,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.50100E-3, 5.67670E-2,    75.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
156200,151805,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 9.09000E-4,-6.57000E-3,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151806,151807,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.18300E-3, 9.65000E-2,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151808,151807,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.32000E-3, 5.76330E-2,    75.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
156200,151807,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 9.13000E-4,-6.37000E-3,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151810,151809,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 2.23000E-4, 2.04380E-2,   800.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151813,151812,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 0.00000E+0, 1.20083E-1,   120.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151815,151812,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 0.00000E+0, 7.18330E-2,    60.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
154000,151812,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 0.00000E+0,-8.17000E-3,   120.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151813,151814,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.36100E-3, 9.45000E-2,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151815,151814,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.47900E-3, 5.88330E-2,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
154000,151814,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 4.34000E-4,-7.17000E-3,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
155829,151816,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.55950E-2, 4.26800E-1,    25.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151818,151819,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 6.96000E-4,-3.38000E-3,   170.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151830,151819,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 8.39000E-4, 8.75000E-2,   170.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
155829,151819,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 5.44000E-4, 5.88530E-2,   170.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151820,151821,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 6.95000E-4,-3.79000E-3,   170.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151830,151821,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 8.57000E-4, 8.81470E-2,   170.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
155829,151821,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 5.59000E-4, 5.98530E-2,   170.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151825,151822,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 6.99000E-4, 6.51110E-2,   360.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151825,151823,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 6.98000E-4, 6.52500E-2,   360.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151834,151833,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 9.37000E-4, 8.25280E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151836,151833,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.15000E-3, 5.00830E-2,    90.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
157200,151833,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 7.25000E-4,-7.14000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151834,151835,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.43400E-3, 1.00367E-1,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151836,151835,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.60800E-3, 5.83000E-2,    75.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
157200,151835,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 9.65000E-4,-8.50000E-3,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151838,151837,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.19600E-3, 8.33890E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151840,151837,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 8.17000E-4, 5.83330E-2,    90.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
155200,151837,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 5.59000E-4,-7.89000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151838,151839,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.20600E-3, 8.31390E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151840,151839,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 8.17000E-4, 5.81390E-2,    90.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
155200,151839,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 5.60000E-4,-7.92000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151842,151841,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.12900E-3, 9.76670E-2,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151844,151841,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.29300E-3, 5.76000E-2,    75.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
156201,151841,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 9.52000E-4,-6.73000E-3,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151842,151843,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 0.00000E+0, 9.49000E-2,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151844,151843,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 0.00000E+0, 5.95000E-2,    75.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
156201,151843,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 0.00000E+0,-8.83000E-3,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151846,151845,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.15800E-3, 8.21110E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151848,151845,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.26100E-3, 4.91670E-2,    90.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
154400,151845,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 4.90000E-4,-6.39000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151846,151847,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.18900E-3, 8.23060E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151848,151847,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.21000E-3, 4.89720E-2,    90.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
154400,151847,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 5.29000E-4,-6.31000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151850,151849,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 9.83000E-4, 8.30280E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151851,151849,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.04200E-3, 4.93060E-2,    90.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
156202,151849,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 6.04000E-4,-6.86000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151853,151852,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.06600E-3, 8.19170E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151855,151852,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.58400E-3, 4.85830E-2,    90.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
156800,151852,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 6.71000E-4,-6.47000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151853,151854,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.06600E-3, 8.19170E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151855,151854,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.58400E-3, 4.85830E-2,    90.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
156800,151854,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 6.71000E-4,-6.47000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151860,151862,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.23900E-3, 9.78330E-2,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151861,151862,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 8.96000E-4, 5.96330E-2,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
154200,151862,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 9.41000E-4,-6.83000E-3,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151864,151867,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 8.80000E-5,-1.87000E-3,   750.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151864,153890,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 9.30000E-5,-3.67000E-3,   750.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151866,151867,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 6.45000E-4, 4.79600E-2,   200.10
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
152258,151867,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 7.60000E-5, 1.79070E-2,   750.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151875,151874,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.52000E-3, 1.04100E-1,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
155802,151874,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 7.47000E-4,-8.37000E-3,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
155803,151874,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.75400E-3, 5.97000E-2,    75.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151875,151876,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.49300E-3, 1.04100E-1,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
155802,151876,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 7.94000E-4,-8.37000E-3,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
155803,151876,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.67100E-3, 5.97000E-2,    75.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151877,151878,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 3.35900E-3, 2.28472E-1,    90.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151879,151878,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 9.17000E-4, 7.74170E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
155201,151878,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 9.46000E-4, 1.02800E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151881,151880,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 9.45000E-4, 8.15000E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151883,151880,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.08900E-3, 5.01670E-2,    60.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
156801,151880,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 4.95000E-4,-6.00000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151881,151882,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.16000E-3, 9.64670E-2,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151883,151882,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.33900E-3, 5.82000E-2,    75.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
156801,151882,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 8.86000E-4,-7.07000E-3,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151885,151884,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.63300E-3, 9.60670E-2,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151887,151884,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.42000E-3, 5.87330E-2,    75.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
154401,151884,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 5.46000E-4,-6.13000E-3,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151885,151886,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 9.53000E-4, 8.12500E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151887,151886,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.19700E-3, 4.89170E-2,    90.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
154401,151886,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 5.37000E-4,-6.31000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151889,151888,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 0.00000E+0, 1.54444E-1,    90.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151891,151888,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 0.00000E+0, 9.88890E-2,    45.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
157201,151888,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 0.00000E+0,-8.89000E-3,    90.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151889,151890,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.43400E-3, 9.72670E-2,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151891,151890,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.60800E-3, 6.07330E-2,    75.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
157201,151890,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 9.65000E-4,-6.60000E-3,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151893,151892,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.12800E-3, 8.41670E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151895,151892,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.20700E-3, 5.13890E-2,    90.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
156203,151892,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 5.38000E-4,-6.11000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151893,151894,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.85100E-3, 1.19167E-1,   120.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151895,151894,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 2.05500E-3, 7.25000E-2,    60.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
156203,151894,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 9.70000E-4,-6.67000E-3,   120.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151896,151897,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 7.10000E-5,-1.51000E-3,   750.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151896,151900,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.80000E-5,-1.63000E-3,   750.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151898,151897,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 5.09000E-4, 4.77710E-2,   200.10
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151906,151897,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 9.40000E-5, 1.79050E-2,   750.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151899,151900,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.98000E-4, 5.05730E-2,   200.10
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151906,151900,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 4.10000E-5, 2.27730E-2,   750.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151907,151908,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.68100E-3, 5.97000E-2,    75.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151907,151910,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.42800E-3, 4.96390E-2,    90.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151909,151908,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.08700E-3, 9.61000E-2,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
155000,151908,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 9.13000E-4,-6.57000E-3,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151909,151910,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.05000E-3, 8.11940E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
155000,151910,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 6.45000E-4,-6.69000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151912,151911,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.12000E-3, 8.24440E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151913,151911,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.42700E-3, 4.85000E-2,    90.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
154402,151911,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 5.56000E-4,-6.00000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151915,151914,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.96100E-3, 1.11250E-1,   120.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151917,151914,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 2.04400E-3, 7.54170E-2,    60.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
157000,151914,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.07200E-3,-7.08000E-3,   120.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151915,151916,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.42300E-3, 9.37330E-2,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151917,151916,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.44200E-3, 6.02670E-2,    90.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
157000,151916,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 6.90000E-4,-7.13000E-3,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151919,151918,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 9.33000E-4, 8.11670E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151921,151918,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
-4.60000E-4, 5.06110E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
156000,151918,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 8.24000E-4,-5.56000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151919,151920,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 7.93000E-4, 8.03890E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151921,151920,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 8.10000E-4, 5.02780E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
156000,151920,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.17000E-3,-5.67000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151923,151922,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 7.14000E-4, 5.17220E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151924,151922,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 9.41000E-4, 8.09440E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151925,151922,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 7.32000E-4,-4.78000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151928,151926,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 0.00000E+0, 4.01300E-2,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151929,151926,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 0.00000E+0, 4.00700E-2,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151931,151926,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 0.00000E+0, 6.62653E+0,    99.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151928,151927,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 0.00000E+0, 4.01300E-2,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151929,151927,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 0.00000E+0, 4.00700E-2,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151931,151927,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 0.00000E+0, 6.62653E+0,    99.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151928,151932,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 2.07200E-3, 6.33330E-2,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151928,151934,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 0.00000E+0, 7.23000E-2,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151929,151935,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.85400E-3, 8.66670E-2,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151929,151936,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.85400E-3, 8.66670E-2,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151930,151934,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 0.00000E+0, 4.87670E-2,   120.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151933,151934,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 0.00000E+0,-4.77000E-3,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151938,151937,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.00000E-3, 8.23610E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151939,151937,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 2.27200E-3, 4.91940E-2,    60.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
155804,151937,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 5.76000E-4,-6.86000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151941,151940,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.06100E-3, 8.08610E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151943,151940,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 9.75000E-4, 4.96940E-2,    90.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
156802,151940,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 5.48000E-4,-6.69000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151941,151942,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.06600E-3, 8.19170E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151943,151942,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.58400E-3, 4.85830E-2,    90.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
156802,151942,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 6.71000E-4,-6.47000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151946,151945,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.24200E-3, 8.23890E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151947,151945,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.01700E-3, 4.85000E-2,    90.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
154001,151945,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 3.18000E-4,-5.44000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151956,151955,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.23800E-3, 8.29440E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151958,151955,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.33500E-3, 4.87220E-2,    90.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
156204,151955,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 4.84000E-4,-6.39000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151960,151959,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.48100E-3, 9.68000E-2,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151961,151959,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.50800E-3, 5.85330E-2,    75.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
156001,151959,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 7.86000E-4,-5.47000E-3,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151960,153852,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 2.32700E-3, 1.24417E-1,   120.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151961,153852,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.47500E-3, 6.89170E-2,   120.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151963,151964,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 6.00000E-5,-2.82000E-3,   750.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151963,153882,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 6.00000E-5,-2.82000E-3,   750.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151966,151964,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 5.31000E-4, 5.02230E-2,   200.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151973,151964,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.06000E-4, 2.06530E-2,   750.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151973,153882,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.06000E-4, 2.06530E-2,   750.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151974,151977,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.81200E-3, 2.16564E-1,    90.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151976,151977,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.42100E-3, 8.65920E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
155203,151977,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 2.43000E-4,-6.26000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151979,151978,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.10100E-3, 1.01733E-1,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151981,151978,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.11100E-3, 6.00000E-2,    75.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
156601,151978,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 8.93000E-4,-8.53000E-3,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151979,151980,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.05800E-3, 9.86330E-2,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151979,151982,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.06600E-3, 8.19170E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151981,151980,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.23800E-3, 5.84330E-2,    75.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
156601,151980,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 9.44000E-4,-8.03000E-3,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151981,151982,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.58400E-3, 4.85830E-2,    90.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
156601,151982,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 6.71000E-4,-6.47000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151984,151983,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.43700E-3, 9.68000E-2,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151986,151983,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.56100E-3, 5.54670E-2,    75.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
157202,151983,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 9.67000E-4,-5.67000E-3,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151984,151985,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.57900E-3, 1.00000E-1,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151986,151985,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.24100E-3, 5.73330E-2,    75.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
157202,151985,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 5.53000E-4,-7.33000E-3,   150.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151987,151989,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 3.87500E-3, 2.05278E-1,    54.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151987,151991,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 3.94400E-3, 2.05500E-1,    54.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151990,151989,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.03800E-3, 8.51670E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
155204,151989,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 5.92000E-4,-7.67000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151990,151991,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.05100E-3, 8.52220E-2,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
155204,151991,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 5.77000E-4,-7.67000E-3,   180.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151992,151993,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 6.50000E-5,-2.79000E-3,   750.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151992,151996,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 7.00000E-5,-2.82000E-3,   750.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151994,151993,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 6.11000E-4, 4.56420E-2,   200.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
152001,151993,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 1.02000E-4, 2.18150E-2,   750.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
151995,151996,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 6.15000E-4, 4.54550E-2,   200.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
152001,151996,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000
 9.70000E-5, 2.19350E-2,   750.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,   0.000
