0, 100.00, 33, 0, 0, 50.000000
BENCHMARK CASE OF SD 2010
BY CHANGGANG LI, SHANDONG UNIVERSITY, ON 2010-03-22 07:57:04 PM
  127100, "JI-XA51             ",   525.00,  3,    2,    2,    1,   1.000000,   0.000000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  129133, "JI-HH51             ",   525.00,  2,    2,    2,    1,   1.000000,  -8.450500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151801, "LU-ADZ10.5          ",    10.50,  1,    7,   18,    1,   0.936100, -13.043000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151802, "LU-ADZ220           ",   230.00,  1,    7,   18,    1,   0.948420,  -7.644900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151803, "LU-ADZ2H            ",     1.00,  1,    7,   18,    1,   0.918420, -13.024700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151804, "LU-ADZ3H            ",     1.00,  1,    7,   18,    1,   0.918380, -13.038500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151805, "LU-AQZ1H            ",     1.00,  1,    7,   18,    1,   0.950610, -22.077800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151806, "LU-AQZ220           ",   230.00,  1,    7,   18,    1,   0.968520, -17.793200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151807, "LU-AQZ2H            ",     1.00,  1,    7,   18,    1,   0.950690, -22.063800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151808, "LU-AQZ35            ",    38.50,  1,    7,   18,    1,   0.960900, -22.086100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151809, "LU-BJC1H            ",    20.00,  2,    7,   18,    1,   0.895450, -35.621000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151810, "LU-BJC220           ",   230.00,  1,    7,   18,    1,   0.895450, -35.621000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151812, "LU-BLZ1H            ",     1.00,  1,    7,   18,    1,   0.927090,  -8.013300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151813, "LU-BLZ220           ",   230.00,  1,    7,   18,    1,   0.952850,  -3.227700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151814, "LU-BLZ2H            ",     1.00,  1,    7,   18,    1,   0.927390,  -8.074700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151815, "LU-BLZ35            ",    38.50,  1,    7,   18,    1,   0.933120,  -8.051900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151816, "LU-BYHC02           ",     6.30,  1,    7,   18,    1,   0.902490, -21.566500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151818, "LU-BYHC4            ",    13.80,  2,    7,   18,    1,   0.918060, -19.139500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151819, "LU-BYHC4            ",     1.00,  1,    7,   18,    1,   0.918060, -19.139500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151820, "LU-BYHC5            ",    13.80,  2,    7,   18,    1,   0.918150, -19.126000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151821, "LU-BYHC5            ",     1.00,  1,    7,   18,    1,   0.918150, -19.126000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151822, "LU-BYHC6            ",    20.00,  2,    7,   18,    1,   1.000000,  -4.469200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151823, "LU-BYHC7            ",    20.00,  2,    7,   18,    1,   0.931960, -16.385000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151825, "LU-BYHJ22           ",   230.00,  1,    7,   18,    1,   0.944790, -15.628400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151830, "LU-BYHY22           ",   230.00,  1,    7,   18,    1,   0.944130, -15.689800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151833, "LU-BZZ1H            ",     1.00,  1,    7,   18,    1,   0.924790, -13.811200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151834, "LU-BZZ220           ",   230.00,  1,    7,   18,    1,   0.944890, -10.658900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151835, "LU-BZZ2H            ",     1.00,  1,    7,   18,    1,   0.924890, -13.805400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151836, "LU-BZZ35            ",    38.50,  1,    7,   18,    1,   0.927950, -13.813300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151837, "LU-BMZ1H            ",     1.00,  1,    7,   18,    1,   0.932460, -21.363900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151838, "LU-BMZ220           ",   230.00,  1,    7,   18,    1,   0.956870, -16.550200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151839, "LU-BMZ2H            ",     1.00,  1,    7,   18,    1,   0.932440, -21.368200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151840, "LU-BMZ35            ",    38.50,  1,    7,   18,    1,   0.939540, -21.372100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151841, "LU-BDZ1H            ",     1.00,  1,    7,   18,    1,   0.946820, -24.722500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151842, "LU-BDZ220           ",   230.00,  1,    7,   18,    1,   0.961620, -20.892600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151843, "LU-BDZ2H            ",     1.00,  1,    7,   18,    1,   0.945200, -24.821500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151844, "LU-BDZ35            ",    38.50,  1,    7,   18,    1,   0.955060, -24.776900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151845, "LU-BQZ1H            ",     1.00,  1,    7,   18,    1,   0.914320, -20.907200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151846, "LU-BQZ220           ",   230.00,  1,    7,   18,    1,   0.937210, -14.408000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151847, "LU-BQZ2H            ",     1.00,  1,    7,   18,    1,   0.914420, -20.898600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151848, "LU-BQZ35            ",    38.50,  1,    7,   18,    1,   0.926540, -20.922100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151849, "LU-BHZ1H            ",     1.00,  1,    7,   18,    1,   0.943660, -25.163500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151850, "LU-BHZ220           ",   230.00,  1,    7,   18,    1,   0.970440, -21.612100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151851, "LU-BHZ35            ",    38.50,  1,    7,   18,    1,   0.943660, -25.163500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151852, "LU-BMZ1H            ",     1.00,  1,    7,   18,    1,   0.899590, -35.267200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151853, "LU-BMZ220           ",   230.00,  1,    7,   18,    1,   0.912080, -33.213700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151854, "LU-BMZ2H            ",     1.00,  1,    7,   18,    1,   0.899590, -35.267200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151855, "LU-BMZ35            ",    38.50,  1,    7,   18,    1,   0.899590, -35.267200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151860, "LU-BHZ220           ",   230.00,  1,    7,   18,    1,   0.969370,  -3.323100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151861, "LU-BHZ35            ",    38.50,  1,    7,   18,    1,   0.960570,  -4.504400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151862, "LU-BHZ3H            ",     1.00,  1,    7,   18,    1,   0.960570,  -4.504400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151864, "LU-BZZ220           ",   230.00,  1,    7,   18,    1,   0.987160, -17.837100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151866, "LU-BZZ353           ",    38.50,  1,    7,   18,    1,   1.021770, -18.169100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151867, "LU-BZZ3H            ",     1.00,  1,    7,   18,    1,   0.986170, -18.141300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151874, "LU-BSZ1H            ",     1.00,  1,    7,   18,    1,   0.919500, -20.806500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151875, "LU-BSZ220           ",   230.00,  1,    7,   18,    1,   0.947180, -15.764300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151876, "LU-BSZ2H            ",     1.00,  1,    7,   18,    1,   0.919540, -20.807300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151877, "LU-CHZ10.5          ",    11.00,  1,    7,   18,    1,   0.935930, -20.362300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151878, "LU-CHZ1H            ",     1.00,  1,    7,   18,    1,   0.935930, -20.362300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151879, "LU-CHZ220           ",   230.00,  1,    7,   18,    1,   0.949110, -18.431500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151880, "LU-CZZ1H            ",     1.00,  1,    7,   18,    1,   0.898000, -37.182200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151881, "LU-CZZ220           ",   230.00,  1,    7,   18,    1,   0.913420, -32.906200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151882, "LU-CZZ2H            ",     1.00,  1,    7,   18,    1,   0.898260, -37.186100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151883, "LU-CZZ35            ",    38.50,  1,    7,   18,    1,   0.905700, -37.194800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151884, "LU-CSZ1H            ",     1.00,  1,    7,   18,    1,   0.936060, -18.842700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151885, "LU-CSZ220           ",   230.00,  1,    7,   18,    1,   0.931630, -15.760900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151886, "LU-CSZ2H            ",     1.00,  1,    7,   18,    1,   0.935750, -18.897600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151887, "LU-CSZ35            ",    38.50,  1,    7,   18,    1,   0.951670, -18.896200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151888, "LU-CCZ1H            ",     1.00,  1,    7,   18,    1,   0.922640, -17.195300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151889, "LU-CCZ220           ",   230.00,  1,    7,   18,    1,   0.934970, -13.021400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151890, "LU-CCZ2H            ",     1.00,  1,    7,   18,    1,   0.923230, -17.266400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151891, "LU-CCZ35            ",    38.50,  1,    7,   18,    1,   0.932280, -17.248600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151892, "LU-CYZ1H            ",     1.00,  1,    7,   18,    1,   0.922480, -25.248400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151893, "LU-CYZ220           ",   230.00,  1,    7,   18,    1,   0.955610, -18.961900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151894, "LU-CYZ2H            ",     1.00,  1,    7,   18,    1,   0.923510, -25.124000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151895, "LU-CYZ35            ",    38.50,  1,    7,   18,    1,   0.933370, -25.213300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151896, "LU-CQZ220           ",   230.00,  1,    7,   18,    1,   0.962850, -13.950400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151897, "LU-CQZ2H            ",     1.00,  1,    7,   18,    1,   0.961360, -14.303100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151898, "LU-CQZ352           ",    38.50,  1,    7,   18,    1,   0.993970, -14.323800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151899, "LU-CQZ353           ",    38.50,  1,    7,   18,    1,   0.995710, -14.250300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151900, "LU-CQZ3H            ",     1.00,  1,    7,   18,    1,   0.961130, -14.242300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151906, "LU-CQZ500           ",   525.00,  1,    7,   18,    1,   0.972640, -10.219000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151907, "LU-CSZ11            ",    11.00,  1,    7,   18,    1,   0.938100, -15.744900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151908, "LU-CSZ1H            ",     1.00,  1,    7,   18,    1,   0.938290, -15.721800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151909, "LU-CSZ220           ",   230.00,  1,    7,   18,    1,   0.956560, -13.302200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151910, "LU-CSZ2H            ",     1.00,  1,    7,   18,    1,   0.937940, -15.764200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151911, "LU-CLZ1H            ",     1.00,  1,    7,   18,    1,   0.920780, -19.256300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151912, "LU-CLZ220           ",   230.00,  1,    7,   18,    1,   0.942710, -13.541500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151913, "LU-CLZ35            ",    38.50,  1,    7,   18,    1,   0.935350, -19.283000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151914, "LU-CDZ1H            ",     1.00,  1,    7,   18,    1,   0.902520, -34.184400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151915, "LU-CDZ220           ",   230.00,  1,    7,   18,    1,   0.921990, -30.174800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151916, "LU-CDZ2H            ",     1.00,  1,    7,   18,    1,   0.901880, -34.243100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151917, "LU-CDZ35            ",    38.50,  1,    7,   18,    1,   0.910060, -34.229700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151918, "LU-CWZ1H            ",     1.00,  1,    7,   18,    1,   0.963620, -21.373900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151919, "LU-CWZ220           ",   230.00,  1,    7,   18,    1,   0.979840, -18.972600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151920, "LU-CWZ2H            ",     1.00,  1,    7,   18,    1,   0.963800, -21.386300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151921, "LU-CWZ35            ",    38.50,  1,    7,   18,    1,   0.966750, -21.380700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151922, "LU-CM3HZ            ",     1.00,  1,    7,   18,    1,   0.927350, -27.144500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151923, "LU-CMRD11           ",   115.00,  1,    7,   18,    1,   0.912860, -30.504900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151924, "LU-CMRD22           ",   230.00,  1,    7,   18,    1,   0.955980, -22.116100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151925, "LU-CMRD3            ",    15.75,  2,    7,   18,    1,   0.927350, -27.144500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151926, "LU-CPC01H           ",     1.00,  1,    7,   18,    1,   0.916470, -12.730800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151927, "LU-CPC02H           ",     1.00,  1,    7,   18,    1,   0.916470, -12.730800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151928, "LU-CPC110           ",   115.00,  1,    7,   18,    1,   0.903410, -14.091200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151929, "LU-CPC220           ",   230.00,  1,    7,   18,    1,   0.930000, -11.411300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151930, "LU-CPC35            ",    38.50,  1,    7,   18,    1,   0.949550,  -8.674600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151931, "LU-CPC6.3           ",     6.30,  1,    7,   18,    1,   0.916470, -12.730800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151932, "LU-CPC6H            ",    13.80,  2,    7,   18,    1,   0.903410, -14.091200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151933, "LU-CPC7H            ",    13.80,  2,    7,   18,    1,   0.946260,  -9.015300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151934, "LU-CPC7H            ",     1.00,  1,    7,   18,    1,   0.949550,  -8.674600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151935, "LU-CPC8H            ",    13.80,  2,    7,   18,    1,   0.918340, -12.152100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151936, "LU-CPC9H            ",    13.80,  2,    7,   18,    1,   0.930000, -11.411300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151937, "LU-CSZ1H            ",     1.00,  1,    7,   18,    1,   0.934930, -20.716400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151938, "LU-CSZ220           ",   230.00,  1,    7,   18,    1,   0.952340, -15.564600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151939, "LU-CSZ35            ",    38.50,  1,    7,   18,    1,   0.946990, -20.750500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151940, "LU-CYZ1H            ",     1.00,  1,    7,   18,    1,   0.880830, -39.950800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151941, "LU-CYZ220           ",   230.00,  1,    7,   18,    1,   0.888470, -37.124100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151942, "LU-CYZ2H            ",     1.00,  1,    7,   18,    1,   0.880940, -39.939500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151943, "LU-CYZ35            ",    38.50,  1,    7,   18,    1,   0.885540, -39.953000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151945, "LU-DAZ1H            ",     1.00,  1,    7,   18,    1,   0.950900,  -6.288500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151946, "LU-DAZ220           ",   230.00,  1,    7,   18,    1,   0.959490,  -3.761400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151947, "LU-DAZ35            ",    38.50,  1,    7,   18,    1,   0.956910,  -6.296000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151955, "LU-DXZ1H            ",     1.00,  1,    7,   18,    1,   0.915780, -27.056200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151956, "LU-DXZ220           ",   230.00,  1,    7,   18,    1,   0.944590, -20.140600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151958, "LU-DXZ35            ",    38.50,  1,    7,   18,    1,   0.930330, -27.081100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151959, "LU-DYZ1H            ",     1.00,  1,    7,   18,    1,   0.968790, -19.137600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151960, "LU-DYZ220           ",   230.00,  1,    7,   18,    1,   0.980710, -16.513000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151961, "LU-DYZ35            ",    38.50,  1,    7,   18,    1,   0.974840, -19.135000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151963, "LU-DZZ220           ",   230.00,  1,    7,   18,    1,   0.971770, -21.215300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151964, "LU-DZZ2H            ",     1.00,  1,    7,   18,    1,   0.969790, -21.580100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151966, "LU-DZZ352           ",    38.50,  1,    7,   18,    1,   1.009160, -21.604700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151973, "LU-DZZ500           ",   525.00,  1,    7,   18,    1,   0.970200, -18.921500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151974, "LU-DZZ10.5          ",    10.50,  1,    7,   18,    1,   0.927920, -24.862000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151976, "LU-DZZ220           ",   230.00,  1,    7,   18,    1,   0.952180, -17.708000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151977, "LU-DZZ2H            ",     1.00,  1,    7,   18,    1,   0.910220, -24.852700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151978, "LU-DZZ1H            ",     1.00,  1,    7,   18,    1,   0.936730, -18.502900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151979, "LU-DZZ220           ",   230.00,  1,    7,   18,    1,   0.960540, -14.617000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151980, "LU-DZZ2H            ",     1.00,  1,    7,   18,    1,   0.936870, -18.491700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151981, "LU-DZZ35            ",    38.50,  1,    7,   18,    1,   0.939500, -18.493700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151982, "LU-DZZ3H            ",     1.00,  1,    7,   18,    1,   0.936840, -18.477300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151983, "LU-DCZ1H            ",     1.00,  1,    7,   18,    1,   0.917040, -17.969400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151984, "LU-DCZ220           ",   230.00,  1,    7,   18,    1,   0.928440, -13.532300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151985, "LU-DCZ2H            ",     1.00,  1,    7,   18,    1,   0.916280, -18.044200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151986, "LU-DCZ35            ",    38.50,  1,    7,   18,    1,   0.925040, -18.019100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151987, "LU-DJZZ10           ",    10.50,  1,    7,   18,    1,   0.929770, -21.727000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151989, "LU-DJZZ1            ",     1.00,  1,    7,   18,    1,   0.912960, -21.707300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151990, "LU-DJZZ22           ",   230.00,  1,    7,   18,    1,   0.940200, -16.736200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151991, "LU-DJZZ2            ",     1.00,  1,    7,   18,    1,   0.912950, -21.706600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151992, "LU-DZZ220           ",   230.00,  1,    7,   18,    1,   0.967720, -17.641100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151993, "LU-DZZ2H            ",     1.00,  1,    7,   18,    1,   0.965030, -18.247700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151994, "LU-DZZ352           ",    38.50,  1,    7,   18,    1,   0.998120, -18.274100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151995, "LU-DZZ353           ",    38.50,  1,    7,   18,    1,   0.967360, -18.247700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  151996, "LU-DZZ3H            ",     1.00,  1,    7,   18,    1,   0.967360, -18.247700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152001, "LU-DZZ500           ",   525.00,  1,    7,   18,    1,   0.975350, -13.568300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152002, "LU-DZZ1H            ",     1.00,  1,    7,   18,    1,   0.974990, -23.756500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152003, "LU-DZZ220           ",   230.00,  1,    7,   18,    1,   0.980180, -23.025000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152004, "LU-DZZ2H            ",     1.00,  1,    7,   18,    1,   0.974990, -23.756500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152005, "LU-DZZ35            ",    38.50,  1,    7,   18,    1,   0.974990, -23.756500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152006, "LU-DCZ10.5          ",    11.00,  1,    7,   18,    1,   0.949430, -28.796400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152007, "LU-DCZ1H            ",     1.00,  1,    7,   18,    1,   0.942460, -28.688600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152008, "LU-DCZ220           ",   230.00,  1,    7,   18,    1,   0.971180, -23.995100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152009, "LU-DCZ2H            ",     1.00,  1,    7,   18,    1,   0.942270, -28.886700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152010, "LU-DGZ11            ",    11.00,  1,    7,   18,    1,   0.936720, -10.137400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152011, "LU-DGZ1H            ",     1.00,  1,    7,   18,    1,   0.936760, -10.123400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152012, "LU-DGZ220           ",   230.00,  1,    7,   18,    1,   0.957620,  -7.145000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152013, "LU-DGZ2H            ",     1.00,  1,    7,   18,    1,   0.936670, -10.151900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152014, "LU-DHC01H           ",     6.30,  1,    7,   18,    1,   0.870210, -37.789100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152015, "LU-DHC02H           ",     6.30,  1,    7,   18,    1,   0.870210, -37.789100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152016, "LU-DHC02Z           ",     6.30,  1,    7,   18,    1,   0.870210, -37.789100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152017, "LU-DHC1H            ",    13.80,  2,    7,   18,    1,   0.870210, -37.789100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152018, "LU-DHC220           ",   230.00,  1,    7,   18,    1,   0.870210, -37.789100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152019, "LU-DHC2H            ",    13.80,  2,    7,   18,    1,   0.863300, -38.276900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152020, "LU-DHC3H            ",    18.00,  2,    7,   18,    1,   0.908310, -30.200100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152021, "LU-DHC4H            ",    18.00,  2,    7,   18,    1,   0.908310, -30.200100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152022, "LU-DHC6.3           ",     6.30,  1,    7,   18,    1,   0.870210, -37.789100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152023, "LU-DJZ1H            ",     1.00,  1,    7,   18,    1,   0.860260, -45.846600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152024, "LU-DJZ220           ",   230.00,  1,    7,   18,    1,   0.875710, -37.715900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152025, "LU-DJZ2H            ",     1.00,  1,    7,   18,    1,   0.859870, -45.951900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152026, "LU-DJZ35            ",    38.50,  1,    7,   18,    1,   0.875470, -45.928100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152027, "LU-DMZ10.5          ",    10.50,  1,    7,   18,    1,   0.955020, -22.338300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152028, "LU-DMZ1H            ",     1.00,  1,    7,   18,    1,   0.929660, -22.390800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152029, "LU-DMZ220           ",   230.00,  1,    7,   18,    1,   0.947970, -18.693000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152030, "LU-DMZ2H            ",     1.00,  1,    7,   18,    1,   0.929900, -22.242700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152032, "LU-DMZ220           ",   230.00,  1,    7,   18,    1,   0.952590, -10.527700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152033, "LU-DMZ2H            ",     1.00,  1,    7,   18,    1,   0.935650, -13.713100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152034, "LU-DMZ35            ",    38.50,  1,    7,   18,    1,   0.939690, -13.718000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152035, "LU-DMZ3H            ",     1.00,  1,    7,   18,    1,   0.935550, -13.710500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152037, "LU-DJZ1H            ",     1.00,  1,    7,   18,    1,   0.954800, -15.581600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152038, "LU-DJZ220           ",   230.00,  1,    7,   18,    1,   0.962580, -14.473800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152039, "LU-DJZ2H            ",     1.00,  1,    7,   18,    1,   0.954810, -15.581900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152040, "LU-DJZ35            ",    38.50,  1,    7,   18,    1,   0.954800, -15.581800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152041, "LU-DMZ1H            ",     1.00,  1,    7,   18,    1,   0.946240,  -6.726800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152042, "LU-DMZ220           ",   230.00,  1,    7,   18,    1,   0.965960,  -3.858000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152043, "LU-DMZ2H            ",     1.00,  1,    7,   18,    1,   0.945870,  -6.800200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152044, "LU-DMZ35            ",    38.50,  1,    7,   18,    1,   0.946060,  -6.761800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152046, "LU-DZZ220           ",   230.00,  1,    7,   18,    1,   0.956310, -10.101600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152047, "LU-DZZ35            ",    38.50,  1,    7,   18,    1,   0.954640, -12.934600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152048, "LU-DZZ3H            ",     1.00,  1,    7,   18,    1,   0.948480, -12.925500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152049, "LU-DZZ1H            ",     1.00,  1,    7,   18,    1,   0.928220, -12.864400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152050, "LU-DZZ220           ",   230.00,  1,    7,   18,    1,   0.946410,  -9.638000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152051, "LU-DZZ2H            ",     1.00,  1,    7,   18,    1,   0.929020, -12.765100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152052, "LU-DZZ35            ",    38.50,  1,    7,   18,    1,   0.948310, -12.856700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152053, "LU-FJZ11            ",    11.00,  1,    7,   18,    1,   0.922510, -24.604900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152054, "LU-FJZ1H            ",     1.00,  1,    7,   18,    1,   0.906480, -24.336400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152055, "LU-FJZ220           ",   230.00,  1,    7,   18,    1,   0.941660, -18.069700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152056, "LU-FJZ2H            ",     1.00,  1,    7,   18,    1,   0.903610, -24.814700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152058, "LU-FXZ1H            ",     1.00,  1,    7,   18,    1,   0.931350, -16.679100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152059, "LU-FXZ220           ",   230.00,  1,    7,   18,    1,   0.952280, -13.231800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152060, "LU-FXZ2H            ",     1.00,  1,    7,   18,    1,   0.931540, -16.681300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152061, "LU-FSZ1H            ",     1.00,  1,    7,   18,    1,   0.952910, -12.498900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152062, "LU-FSZ220           ",   230.00,  1,    7,   18,    1,   0.957890,  -9.894500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152063, "LU-FSZ2H            ",     1.00,  1,    7,   18,    1,   0.952870, -12.539600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152064, "LU-FSZ35            ",    38.50,  1,    7,   18,    1,   0.958270, -12.530700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152066, "LU-FYZ10.5          ",    11.00,  1,    7,   18,    1,   0.931670, -20.650100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152067, "LU-FYZ1H            ",     1.00,  1,    7,   18,    1,   0.931670, -20.650100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152068, "LU-FYZ220           ",   230.00,  1,    7,   18,    1,   0.951800, -17.833700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152069, "LU-FYZ2H            ",     1.00,  1,    7,   18,    1,   0.931670, -20.650100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152070, "LU-FXC01H           ",     6.30,  1,    7,   18,    1,   0.970210,  -6.240500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152071, "LU-FXC01Z           ",     6.30,  1,    7,   18,    1,   0.970210,  -6.240500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152072, "LU-FXC02H           ",    10.00,  1,    7,   18,    1,   0.970210,  -6.240500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152073, "LU-FXC10            ",    10.50,  1,    7,   18,    1,   0.970210,  -6.240500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152074, "LU-FXC1H            ",    22.00,  2,    7,   18,    1,   1.000000,   2.883700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152075, "LU-FXC220           ",   230.00,  1,    7,   18,    1,   0.970210,  -6.240500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152076, "LU-FXC2H            ",    22.00,  2,    7,   18,    1,   1.000000,   2.883700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152077, "LU-FXC6.3           ",     6.30,  1,    7,   18,    1,   0.970210,  -6.240500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152078, "LU-FSZ1H            ",     1.00,  1,    7,   18,    1,   0.889260, -36.373700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152079, "LU-FSZ220           ",   230.00,  1,    7,   18,    1,   0.901090, -34.384800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152080, "LU-FSZ2H            ",     1.00,  1,    7,   18,    1,   0.889260, -36.373700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152081, "LU-FSZ35            ",    38.50,  1,    7,   18,    1,   0.889260, -36.373700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152082, "LU-FTZ1H            ",     1.00,  1,    7,   18,    1,   0.935630, -26.020800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152083, "LU-FTZ220           ",   230.00,  1,    7,   18,    1,   0.971860, -21.436000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152084, "LU-FTZ35            ",    38.50,  1,    7,   18,    1,   0.935630, -26.020800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152085, "LU-FHZ1H            ",     1.00,  1,    7,   18,    1,   0.938690,  -6.492800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152086, "LU-FHZ220           ",   230.00,  1,    7,   18,    1,   0.967040,  -2.705200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152087, "LU-FHZ2H            ",     1.00,  1,    7,   18,    1,   0.937840,  -6.614700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152088, "LU-FHZ35            ",    38.50,  1,    7,   18,    1,   0.938230,  -6.557800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152089, "LU-FLZ11            ",    11.00,  1,    7,   18,    1,   0.890850, -36.024800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152090, "LU-FLZ1H            ",     1.00,  1,    7,   18,    1,   0.887520, -35.958800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152091, "LU-FLZ220           ",   230.00,  1,    7,   18,    1,   0.923560, -29.956400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152092, "LU-FLZ2H            ",     1.00,  1,    7,   18,    1,   0.887160, -36.076000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152093, "LU-FSZ1H            ",     1.00,  1,    7,   18,    1,   0.970690,  -8.598500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152094, "LU-FSZ220           ",   230.00,  1,    7,   18,    1,   0.973540,  -6.218200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152095, "LU-FSZ2H            ",     1.00,  1,    7,   18,    1,   0.970630,  -8.602100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152096, "LU-FSZ35            ",    38.50,  1,    7,   18,    1,   0.979850,  -8.612500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152097, "LU-FSZ1H            ",     1.00,  1,    7,   18,    1,   0.867950, -42.105200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152098, "LU-FSZ220           ",   230.00,  1,    7,   18,    1,   0.890150, -36.600300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152099, "LU-FSZ2H            ",     1.00,  1,    7,   18,    1,   0.867910, -42.104400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152100, "LU-FSZ35            ",    38.50,  1,    7,   18,    1,   0.872520, -42.130600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152101, "LU-FSZ3H            ",     1.00,  1,    7,   18,    1,   0.867300, -42.146000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152102, "LU-FJZ1H            ",     1.00,  1,    7,   18,    1,   0.911290, -23.682500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152103, "LU-FJZ2H            ",     1.00,  1,    7,   18,    1,   0.911280, -23.647000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152104, "LU-GYZ10.5          ",    10.50,  1,    7,   18,    1,   0.888490, -40.036900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152105, "LU-GYZ1H            ",     1.00,  1,    7,   18,    1,   0.879380, -40.038200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152106, "LU-GYZ220           ",   230.00,  1,    7,   18,    1,   0.890500, -36.599900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152107, "LU-GYZ2H            ",     1.00,  1,    7,   18,    1,   0.879310, -40.033400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152108, "LU-GYZ3H            ",     1.00,  1,    7,   18,    1,   0.878480, -40.011400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152109, "LU-GCZ1H            ",     1.00,  1,    7,   18,    1,   0.948100, -14.240000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152110, "LU-GCZ220           ",   230.00,  1,    7,   18,    1,   0.957660, -12.201600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152111, "LU-GCZ2H            ",     1.00,  1,    7,   18,    1,   0.948350, -14.215800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152112, "LU-GCZ35            ",    38.50,  1,    7,   18,    1,   0.952330, -14.215500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152113, "LU-GCZ3H            ",     1.00,  1,    7,   18,    1,   0.948560, -14.174900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152114, "LU-GMZ1H            ",     1.00,  1,    7,   18,    1,   0.933920, -25.088100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152115, "LU-GMZ220           ",   230.00,  1,    7,   18,    1,   0.968180, -19.463600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152116, "LU-GMZ2H            ",     1.00,  1,    7,   18,    1,   0.934840, -25.115800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152117, "LU-GMZ35            ",    38.50,  1,    7,   18,    1,   0.941990, -25.110100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152118, "LU-GXZ10.5          ",    10.50,  1,    7,   18,    1,   0.923100,  -8.488700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152119, "LU-GXZ1H            ",     1.00,  1,    7,   18,    1,   0.923640,  -8.407300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152120, "LU-GXZ220           ",   230.00,  1,    7,   18,    1,   0.961480,  -3.058100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152121, "LU-GXZ2H            ",     1.00,  1,    7,   18,    1,   0.922520,  -8.576400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152122, "LU-GYZ220           ",   230.00,  1,    7,   18,    1,   0.976470,  -5.108700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152123, "LU-GYZ2H            ",     1.00,  1,    7,   18,    1,   0.959410,  -7.914600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152124, "LU-GYZ35            ",    38.50,  1,    7,   18,    1,   0.964450,  -7.924000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152125, "LU-GYZ3H            ",     1.00,  1,    7,   18,    1,   0.959410,  -7.916600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152126, "LU-GZZ1H            ",     1.00,  1,    7,   18,    1,   0.925070, -18.550100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152127, "LU-GZZ220           ",   230.00,  1,    7,   18,    1,   0.935120, -12.118300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152128, "LU-GZZ2H            ",     1.00,  1,    7,   18,    1,   0.926080, -18.391100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152129, "LU-GZZ35            ",    38.50,  1,    7,   18,    1,   0.949220, -18.518100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152130, "LU-GLZ1H            ",     1.00,  1,    7,   18,    1,   0.906700, -33.783200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152131, "LU-GLZ220           ",   230.00,  1,    7,   18,    1,   0.926080, -29.218300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152132, "LU-GLZ2H            ",     1.00,  1,    7,   18,    1,   0.906460, -33.785800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152133, "LU-GLZ35            ",    38.50,  1,    7,   18,    1,   0.913890, -33.795500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152134, "LU-GLZ1H            ",     1.00,  1,    7,   18,    1,   0.930990, -25.086100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152135, "LU-GLZ220           ",   230.00,  1,    7,   18,    1,   0.966690, -19.919500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152137, "LU-GLZ35            ",    38.50,  1,    7,   18,    1,   0.930990, -25.086100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152141, "LU-GYZ1H            ",     1.00,  1,    7,   18,    1,   0.944020,  -8.939700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152142, "LU-GYZ220           ",   230.00,  1,    7,   18,    1,   0.958720,  -7.167200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152143, "LU-GYZ2H            ",     1.00,  1,    7,   18,    1,   0.944020,  -8.939700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152144, "LU-GYZ35            ",    38.50,  1,    7,   18,    1,   0.944020,  -8.939700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152147, "LU-GZZ220           ",   230.00,  1,    7,   18,    1,   0.926500, -30.049500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152154, "LU-GZZ500           ",   525.00,  1,    7,   18,    1,   0.967180, -21.339600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152155, "LU-GLZ1H            ",     1.00,  1,    7,   18,    1,   0.963620, -25.151300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152156, "LU-GLZ220           ",   230.00,  1,    7,   18,    1,   0.974310, -23.689000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152157, "LU-GLZ2H            ",     1.00,  1,    7,   18,    1,   0.963620, -25.151300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152158, "LU-GLZ35            ",    38.50,  1,    7,   18,    1,   0.963620, -25.151300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152159, "LU-GYZ1H            ",     1.00,  1,    7,   18,    1,   0.946880, -26.931000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152160, "LU-GYZ220           ",   230.00,  1,    7,   18,    1,   0.963270, -22.588400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152161, "LU-GYZ2H            ",     1.00,  1,    7,   18,    1,   0.946750, -26.986000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152162, "LU-GYZ35            ",    38.50,  1,    7,   18,    1,   0.955950, -26.973100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152163, "LU-GJZ1H            ",     1.00,  1,    7,   18,    1,   0.972300, -22.116900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152164, "LU-GJZ220           ",   230.00,  1,    7,   18,    1,   0.982920, -18.416700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152165, "LU-GJZ2H            ",     1.00,  1,    7,   18,    1,   0.972780, -22.114300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152166, "LU-GJZ35            ",    38.50,  1,    7,   18,    1,   0.983710, -22.130100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152167, "LU-GLZ1H            ",     1.00,  1,    7,   18,    1,   0.949000, -26.715200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152168, "LU-GLZ220           ",   230.00,  1,    7,   18,    1,   0.974640, -21.732100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152169, "LU-GLZ35            ",    38.50,  1,    7,   18,    1,   0.955830, -26.723300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152170, "LU-HFZ10.5          ",    10.50,  1,    7,   18,    1,   0.920500, -30.812200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152171, "LU-HFZ1H            ",     1.00,  1,    7,   18,    1,   0.918160, -30.763200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152172, "LU-HFZ220           ",   230.00,  1,    7,   18,    1,   0.931780, -28.182700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152173, "LU-HFZ2H            ",     1.00,  1,    7,   18,    1,   0.917430, -30.816200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152174, "LU-HHZ1H            ",     1.00,  1,    7,   18,    1,   0.951120, -22.603600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152175, "LU-HHZ220           ",   230.00,  1,    7,   18,    1,   0.961710, -19.435300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152176, "LU-HHZ2H            ",     1.00,  1,    7,   18,    1,   0.951120, -22.603600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152177, "LU-HHZ35            ",    38.50,  1,    7,   18,    1,   0.957850, -22.612600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152178, "LU-HTZ10.5          ",    10.50,  1,    7,   18,    1,   0.945790, -20.843400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152179, "LU-HTZ1H            ",     1.00,  1,    7,   18,    1,   0.946170, -20.810800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152180, "LU-HTZ220           ",   230.00,  1,    7,   18,    1,   0.967250, -18.015200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152181, "LU-HTZ2H            ",     1.00,  1,    7,   18,    1,   0.945460, -20.872200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152182, "LU-HCZ1H            ",     1.00,  1,    7,   18,    1,   0.917930, -23.298800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152183, "LU-HCZ220           ",   230.00,  1,    7,   18,    1,   0.948570, -18.218800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152184, "LU-HCZ2H            ",     1.00,  1,    7,   18,    1,   0.917930, -23.298800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152185, "LU-HCZ35            ",    38.50,  1,    7,   18,    1,   0.917930, -23.298800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152186, "LU-HZC01H           ",     6.30,  1,    7,   18,    1,   0.965260,  -9.857800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152187, "LU-HZC02H           ",     6.30,  1,    7,   18,    1,   0.965260,  -9.857800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152188, "LU-HZC02Z           ",     6.30,  1,    7,   18,    1,   0.965260,  -9.857800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152189, "LU-HZC03H           ",     6.30,  1,    7,   18,    1,   0.965260,  -9.857800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152190, "LU-HZC03Z           ",     6.30,  1,    7,   18,    1,   0.965260,  -9.857800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152191, "LU-HZC1H            ",    13.80,  2,    7,   18,    1,   0.987500,  -7.414800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152192, "LU-HZC1H            ",     1.00,  1,    7,   18,    1,   0.988630,  -7.148300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152193, "LU-HZC220           ",   230.00,  1,    7,   18,    1,   0.961740,  -9.236100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152194, "LU-HZC2H            ",    13.80,  2,    7,   18,    1,   0.987450,  -7.402500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152195, "LU-HZC2H            ",     1.00,  1,    7,   18,    1,   0.988850,  -7.114100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152196, "LU-HZC3H            ",    20.00,  2,    7,   18,    1,   1.000000,  -3.074700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152197, "LU-HZC4H            ",    20.00,  2,    7,   18,    1,   0.953670,  -9.703000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152198, "LU-HZC5H            ",    20.00,  2,    7,   18,    1,   1.000000,  -1.347300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152199, "LU-HZC6.3           ",     6.30,  1,    7,   18,    1,   0.965260,  -9.857800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152200, "LU-HZC6H            ",    20.00,  2,    7,   18,    1,   0.952520,  -9.768000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152201, "LU-HSZ110           ",   115.00,  1,    7,   18,    1,   0.871330, -42.871700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152202, "LU-HSZ1H            ",     1.00,  1,    7,   18,    1,   0.869960, -43.058300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152203, "LU-HSZ220           ",   230.00,  1,    7,   18,    1,   0.872960, -37.998000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152204, "LU-HSZ2H            ",     1.00,  1,    7,   18,    1,   0.869750, -43.091600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152205, "LU-HSZ35            ",    38.50,  1,    7,   18,    1,   0.891860, -43.067400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152206, "LU-HSZ3H            ",     1.00,  1,    7,   18,    1,   0.870000, -43.052500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152207, "LU-HMZ1H            ",     1.00,  1,    7,   18,    1,   0.980550, -13.199400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152208, "LU-HMZ220           ",   230.00,  1,    7,   18,    1,   0.978950,  -9.417800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152209, "LU-HMZ2H            ",     1.00,  1,    7,   18,    1,   0.979970, -13.256500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152210, "LU-HMZ35            ",    38.50,  1,    7,   18,    1,   0.996400, -13.228200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152211, "LU-HTZ1H            ",     1.00,  1,    7,   18,    1,   0.961680, -19.969000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152212, "LU-HTZ220           ",   230.00,  1,    7,   18,    1,   0.983320, -17.152800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152213, "LU-HTZ35            ",    38.50,  1,    7,   18,    1,   0.961680, -19.969000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152215, "LU-HCZ220           ",   230.00,  1,    7,   18,    1,   0.959710,  -6.065400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152216, "LU-HCZ35            ",    38.50,  1,    7,   18,    1,   0.945160,  -7.977400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152217, "LU-HCZ3H            ",     1.00,  1,    7,   18,    1,   0.945160,  -7.977400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152218, "LU-HSZ1H            ",     1.00,  1,    7,   18,    1,   0.953570, -27.952100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152219, "LU-HSZ220           ",   230.00,  1,    7,   18,    1,   0.957780, -24.291600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152220, "LU-HSZ2H            ",     1.00,  1,    7,   18,    1,   0.953680, -27.891200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152221, "LU-HSZ35            ",    38.50,  1,    7,   18,    1,   0.966720, -27.927800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152222, "LU-HSZ3H            ",     1.00,  1,    7,   18,    1,   0.952620, -27.919700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152224, "LU-HDC01H           ",     6.30,  1,    7,   18,    1,   0.974710, -17.513400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152225, "LU-HDC01Z           ",     6.30,  1,    7,   18,    1,   0.974710, -17.513400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152226, "LU-HDC02H           ",     6.30,  1,    7,   18,    1,   0.974710, -17.513400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152227, "LU-HDC02Z           ",     6.30,  1,    7,   18,    1,   0.974710, -17.513400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152228, "LU-HDC03H           ",     6.30,  1,    7,   18,    1,   0.974710, -17.513400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152229, "LU-HDC03Z           ",     6.30,  1,    7,   18,    1,   0.974710, -17.513400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152230, "LU-HDC1H            ",    20.00,  2,    7,   18,    1,   0.974710, -17.513400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152231, "LU-HDC220           ",   230.00,  1,    7,   18,    1,   0.974710, -17.513400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152232, "LU-HDC2H            ",    20.00,  2,    7,   18,    1,   0.974710, -17.513400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152233, "LU-HDC35            ",    38.50,  1,    7,   18,    1,   0.974960, -17.828400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152234, "LU-HDC3H            ",    20.00,  2,    7,   18,    1,   1.000000, -11.349800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152235, "LU-HDC4H            ",    20.00,  2,    7,   18,    1,   1.000000,  -6.394800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152241, "LU-HDC500           ",   525.00,  1,    7,   18,    1,   0.982480, -13.484800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152242, "LU-HDC5H            ",    23.00,  2,    7,   18,    1,   1.000000,  -7.101900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152243, "LU-HDC6.3           ",     6.30,  1,    7,   18,    1,   0.974710, -17.513400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152244, "LU-HDC6H            ",    23.00,  2,    7,   18,    1,   0.975890, -13.858300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152245, "LU-HDCLB            ",     1.00,  1,    7,   18,    1,   0.974960, -17.828400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152249, "LU-HYC01H           ",     1.00,  1,    7,   18,    1,   0.935130, -11.000500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152250, "LU-HYC01Z           ",     6.30,  1,    7,   18,    1,   0.935130, -11.000500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152251, "LU-HYC1H            ",    13.80,  2,    7,   18,    1,   0.990000,  -2.767000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152252, "LU-HYC220           ",   230.00,  1,    7,   18,    1,   0.935130, -11.000500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152253, "LU-HYC2H            ",    13.80,  2,    7,   18,    1,   0.994160,  -2.801400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152254, "LU-HYC3H            ",    13.80,  2,    7,   18,    1,   0.922970, -11.893400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152256, "LU-HYC6.3           ",     6.30,  1,    7,   18,    1,   0.935130, -11.000500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152258, "LU-BZZ500           ",   525.00,  1,    7,   18,    1,   0.985990, -15.255000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152259, "LU-HGZ220           ",   230.00,  1,    7,   18,    1,   0.964670, -22.804400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152260, "LU-HGZ2H            ",     1.00,  1,    7,   18,    1,   0.958910, -25.189900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152261, "LU-HGZ35            ",    38.50,  1,    7,   18,    1,   0.964930, -25.202000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152262, "LU-HGZ3H            ",     1.00,  1,    7,   18,    1,   0.958880, -25.196300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152263, "LU-HTZ1H            ",     1.00,  1,    7,   18,    1,   0.935770, -28.836600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152264, "LU-HTZ220           ",   230.00,  1,    7,   18,    1,   0.971260, -22.218700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152265, "LU-HTZ2H            ",     1.00,  1,    7,   18,    1,   0.937600, -28.861000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152266, "LU-HTZ35            ",    38.50,  1,    7,   18,    1,   0.948900, -28.867400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152267, "LU-HBLZ1            ",     1.00,  1,    7,   18,    1,   0.939490, -28.717300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152268, "LU-HBLZ22           ",   230.00,  1,    7,   18,    1,   0.959040, -23.707900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152269, "LU-HBLZ2            ",     1.00,  1,    7,   18,    1,   0.939270, -28.754500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152270, "LU-HBLZ35           ",    38.50,  1,    7,   18,    1,   0.963820, -28.762200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152271, "LU-HDC01H           ",     6.30,  1,    7,   18,    1,   0.947050, -20.680500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152272, "LU-HDC02H           ",     1.00,  1,    7,   18,    1,   0.947210, -20.651200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152273, "LU-HDC02Z           ",     6.30,  1,    7,   18,    1,   0.947210, -20.651200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152274, "LU-HDC03H           ",     1.00,  1,    7,   18,    1,   0.963280, -18.081300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152275, "LU-HDC03Z           ",     6.30,  1,    7,   18,    1,   0.963280, -18.081300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152276, "LU-HDC1H            ",    13.80,  1,    7,   18,    1,   0.952890, -19.731400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152277, "LU-HDC1H            ",     1.00,  1,    7,   18,    1,   0.952890, -19.731400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152278, "LU-HDC220           ",   230.00,  1,    7,   18,    1,   0.963650, -18.091600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152279, "LU-HDC2H            ",    13.80,  1,    7,   18,    1,   0.953020, -19.703200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152280, "LU-HDC2H            ",     1.00,  1,    7,   18,    1,   0.953020, -19.703200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152281, "LU-HDC3H            ",    15.00,  2,    7,   18,    1,   1.000000, -11.902300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152282, "LU-HDC4H            ",    15.00,  2,    7,   18,    1,   1.000000, -11.902300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152283, "LU-HDC5H            ",    20.00,  2,    7,   18,    1,   1.000000,  -0.260300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152284, "LU-HDC5H            ",   230.00,  1,    7,   18,    1,   0.978320,  -7.828700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152285, "LU-HDC6.3           ",     6.30,  1,    7,   18,    1,   0.956990, -19.023500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152286, "LU-HDC6H            ",    20.00,  2,    7,   18,    1,   1.000000,  -0.875700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152287, "LU-HDC6H            ",   230.00,  1,    7,   18,    1,   0.977910,  -8.447000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152288, "LU-HTC02H           ",     6.30,  1,    7,   18,    1,   0.949870, -18.297800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152289, "LU-HTC02Z           ",     6.30,  1,    7,   18,    1,   0.949870, -18.297800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152290, "LU-HTC10H           ",    20.00,  2,    7,   18,    1,   0.949870, -18.297800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152291, "LU-HTC220           ",   230.00,  1,    7,   18,    1,   0.949870, -18.297800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152294, "LU-HTC6.3           ",     6.30,  1,    7,   18,    1,   0.949870, -18.297800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152297, "LU-HTC7H            ",    18.00,  2,    7,   18,    1,   1.000000, -11.481500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152298, "LU-HTC8H            ",    18.00,  2,    7,   18,    1,   0.942290, -18.738500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152299, "LU-HTC9H            ",    18.00,  2,    7,   18,    1,   0.949870, -18.297800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152300, "LU-HHZ1H            ",     1.00,  1,    7,   18,    1,   0.947010, -14.806000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152301, "LU-HHZ220           ",   230.00,  1,    7,   18,    1,   0.954010, -13.810400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152302, "LU-HHZ2H            ",     1.00,  1,    7,   18,    1,   0.946920, -14.819200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152303, "LU-HHZ35            ",    38.50,  1,    7,   18,    1,   0.946960, -14.812500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152304, "LU-HXZ1H            ",     1.00,  1,    7,   18,    1,   0.927480, -13.912300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152305, "LU-HXZ220           ",   230.00,  1,    7,   18,    1,   0.937500, -11.359300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152306, "LU-HXZ2H            ",     1.00,  1,    7,   18,    1,   0.927260, -13.964100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152307, "LU-HXZ35            ",    38.50,  1,    7,   18,    1,   0.931700, -13.945000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152308, "LU-HFZ10.5          ",    11.00,  1,    7,   18,    1,   0.940070, -21.524400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152309, "LU-HFZ1H            ",     1.00,  1,    7,   18,    1,   0.922090, -21.516400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152310, "LU-HFZ220           ",   230.00,  1,    7,   18,    1,   0.940610, -17.622300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152311, "LU-JMZ1H            ",     1.00,  1,    7,   18,    1,   0.949760, -26.285000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152312, "LU-JMZ220           ",   230.00,  1,    7,   18,    1,   0.970100, -22.939800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152313, "LU-JMZ2H            ",     1.00,  1,    7,   18,    1,   0.951200, -26.103100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152314, "LU-JMZ35            ",    38.50,  1,    7,   18,    1,   0.954890, -26.197000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152315, "LU-JNZ1H            ",     1.00,  1,    7,   18,    1,   0.953780, -17.946100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152316, "LU-JNZ220           ",   230.00,  1,    7,   18,    1,   0.955330, -17.419100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152317, "LU-JNZ351           ",    38.50,  1,    7,   18,    1,   0.953780, -17.946100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152318, "LU-JNZ353           ",    38.50,  1,    7,   18,    1,   1.032690, -18.007100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152319, "LU-JNZ3H            ",     1.00,  1,    7,   18,    1,   0.950080, -17.944000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152325, "LU-JNZ500           ",   525.00,  1,    7,   18,    1,   0.975390, -12.647200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152326, "LU-JNC1H            ",    10.50,  2,    7,   18,    1,   1.000000,   9.076700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152328, "LU-JNC220           ",   230.00,  1,    7,   18,    1,   0.968000,  -2.330400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152329, "LU-JNC2H            ",    10.50,  2,    7,   18,    1,   1.000000,   9.076700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152334, "LU-JNC5H            ",    13.80,  2,    7,   18,    1,   0.989530,  -0.510200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152335, "LU-JNC5H            ",     1.00,  1,    7,   18,    1,   0.992510,  -0.121100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152336, "LU-JNC6H            ",    13.80,  2,    7,   18,    1,   0.961320,  -2.756500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152339, "LU-JXC1H            ",    22.00,  2,    7,   18,    1,   0.990000,   2.421100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152340, "LU-JXC2H            ",    22.00,  2,    7,   18,    1,   0.980110,  -5.872000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152341, "LU-JXC500           ",   525.00,  1,    7,   18,    1,   0.989050,  -5.371600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152342, "LU-JXZ1H            ",     1.00,  1,    7,   18,    1,   0.924010, -10.951000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152343, "LU-JXZ220           ",   230.00,  1,    7,   18,    1,   0.961960,  -5.276000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152344, "LU-JXZ35            ",    38.50,  1,    7,   18,    1,   0.924010, -10.951000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152345, "LU-JZZ220           ",   230.00,  1,    7,   18,    1,   0.964610, -18.483800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152346, "LU-JZZ2H            ",     1.00,  1,    7,   18,    1,   0.931780, -23.882900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152347, "LU-JZZ35            ",    38.50,  1,    7,   18,    1,   0.936800, -23.848300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152348, "LU-JZZ3H            ",     1.00,  1,    7,   18,    1,   0.932430, -23.803400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152349, "LU-JGZ1H            ",     1.00,  1,    7,   18,    1,   0.940400,  -8.156100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152350, "LU-JGZ220           ",   230.00,  1,    7,   18,    1,   0.962050,  -5.125600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152351, "LU-JGZ2H            ",     1.00,  1,    7,   18,    1,   0.939920,  -8.221800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152352, "LU-JGZ35            ",    38.50,  1,    7,   18,    1,   0.940160,  -8.188500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152353, "LU-JQRD1            ",    13.80,  2,    7,   18,    1,   0.987460,  -9.219400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152354, "LU-JQRD1            ",     1.00,  1,    7,   18,    1,   0.990990,  -8.708100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152355, "LU-JQRD22           ",   230.00,  1,    7,   18,    1,   0.945850, -13.575500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152356, "LU-JQRD2            ",    13.80,  2,    7,   18,    1,   0.987460,  -9.219400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152357, "LU-JQRD2            ",     1.00,  1,    7,   18,    1,   0.990990,  -8.708100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152358, "LU-JQRD35           ",    38.50,  1,    7,   18,    1,   0.974300, -10.672800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152359, "LU-JQRD3            ",    13.80,  2,    7,   18,    1,   0.959900, -11.949400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152360, "LU-JQRD3            ",     1.00,  1,    7,   18,    1,   0.959520, -11.981600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152361, "LU-JZZ1H            ",     1.00,  1,    7,   18,    1,   0.926190, -16.604500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152362, "LU-JZZ220           ",   230.00,  1,    7,   18,    1,   0.942490, -10.868700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152363, "LU-JZZ2H            ",     1.00,  1,    7,   18,    1,   0.927330, -16.474400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152364, "LU-JZZ35            ",    38.50,  1,    7,   18,    1,   0.940200, -16.563000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152365, "LU-JZZ1H            ",     1.00,  1,    7,   18,    1,   0.938580, -24.699600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152366, "LU-JZZ220           ",   230.00,  1,    7,   18,    1,   0.964230, -20.622000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152367, "LU-JZZ2H            ",     1.00,  1,    7,   18,    1,   0.937960, -24.813100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152368, "LU-JZZ35            ",    38.50,  1,    7,   18,    1,   0.940560, -24.759400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152369, "LU-JZZ1H            ",     1.00,  1,    7,   18,    1,   0.936870,  -6.381900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152370, "LU-JZZ220           ",   230.00,  1,    7,   18,    1,   0.963250,  -2.447400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152371, "LU-JZZ2H            ",     1.00,  1,    7,   18,    1,   0.937720,  -6.148300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152372, "LU-JZZ35            ",    38.50,  1,    7,   18,    1,   0.937500,  -6.209800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152373, "LU-JLZ220           ",   230.00,  1,    7,   18,    1,   0.965560, -22.702600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152374, "LU-JLZ35            ",    38.50,  1,    7,   18,    1,   0.945660, -27.775000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152375, "LU-JLZ3H            ",     1.00,  1,    7,   18,    1,   0.939610, -27.766700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152376, "LU-JYZ1H            ",     1.00,  1,    7,   18,    1,   0.954550, -11.197500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152377, "LU-JYZ220           ",   230.00,  1,    7,   18,    1,   0.974900,  -7.275600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152378, "LU-JYZ2H            ",     1.00,  1,    7,   18,    1,   0.954760, -11.135300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152379, "LU-JYZ35            ",    38.50,  1,    7,   18,    1,   0.960970, -11.172000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152380, "LU-JYZ1H            ",     1.00,  1,    7,   18,    1,   0.928940, -13.601600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152381, "LU-JYZ220           ",   230.00,  1,    7,   18,    1,   0.941880,  -9.824000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152382, "LU-JYZ35            ",    38.50,  1,    7,   18,    1,   0.939040, -13.583000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152383, "LU-JFCZ1            ",     1.00,  1,    7,   18,    1,   0.952420, -30.275300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152384, "LU-JFCZ22           ",   230.00,  1,    7,   18,    1,   0.959710, -25.652200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152385, "LU-JFCZ2            ",     1.00,  1,    7,   18,    1,   0.953200, -30.162700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152386, "LU-JFCZ35           ",    38.50,  1,    7,   18,    1,   0.967260, -30.345300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152387, "LU-JFCZ3            ",     1.00,  1,    7,   18,    1,   0.949460, -30.529600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152388, "LU-JLZ1H            ",     1.00,  1,    7,   18,    1,   0.923580, -16.385400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152389, "LU-JLZ220           ",   230.00,  1,    7,   18,    1,   0.943880, -10.945400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152390, "LU-JLZ2H            ",     1.00,  1,    7,   18,    1,   0.922650, -16.538500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152391, "LU-JLZ35            ",    38.50,  1,    7,   18,    1,   0.935440, -16.482900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152392, "LU-JZZ1H            ",     1.00,  1,    7,   18,    1,   0.916460, -18.761700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152393, "LU-JZZ220           ",   230.00,  1,    7,   18,    1,   0.928200, -13.791100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152394, "LU-JZZ2H            ",     1.00,  1,    7,   18,    1,   0.916570, -18.677300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152395, "LU-JZZ35            ",    38.50,  1,    7,   18,    1,   0.928450, -18.734000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152396, "LU-JSZ1H            ",     1.00,  1,    7,   18,    1,   0.950010,  -6.559900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152397, "LU-JSZ220           ",   230.00,  1,    7,   18,    1,   0.963710,  -4.809100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152398, "LU-JSZ2H            ",     1.00,  1,    7,   18,    1,   0.950010,  -6.559900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152399, "LU-JSZ35            ",    38.50,  1,    7,   18,    1,   0.950010,  -6.559900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152400, "LU-KFZ10.5          ",    10.50,  1,    7,   18,    1,   0.953280, -10.573500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152401, "LU-KFZ1H            ",     1.00,  1,    7,   18,    1,   0.953290, -10.574100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152402, "LU-KFZ220           ",   230.00,  1,    7,   18,    1,   0.961670,  -9.246400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152403, "LU-KAC01H           ",     6.30,  1,    7,   18,    1,   0.964740,  -2.840400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152404, "LU-KAC110           ",   115.00,  1,    7,   18,    1,   1.001520,   4.175000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152405, "LU-KAC1H            ",    13.80,  2,    7,   18,    1,   1.000000,   3.789700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152406, "LU-KAC1H            ",     1.00,  1,    7,   18,    1,   1.001520,   4.175000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152407, "LU-KAC220           ",   230.00,  1,    7,   18,    1,   0.964740,  -2.840400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152408, "LU-KAC2H            ",    13.80,  2,    7,   18,    1,   0.957160,  -3.327600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152409, "LU-KAC2H            ",     1.00,  1,    7,   18,    1,   0.956740,  -3.363100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152410, "LU-KGZ1H            ",     1.00,  1,    7,   18,    1,   0.945730, -26.169600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152411, "LU-KGZ220           ",   230.00,  1,    7,   18,    1,   0.962480, -22.814800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152412, "LU-KGZ2H            ",     1.00,  1,    7,   18,    1,   0.945990, -26.125900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152413, "LU-KGZ35            ",    38.50,  1,    7,   18,    1,   0.950300, -26.153600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152414, "LU-KZZ1H            ",     1.00,  1,    7,   18,    1,   0.954690, -18.817700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152415, "LU-KZZ220           ",   230.00,  1,    7,   18,    1,   0.965330, -15.705200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152416, "LU-KZZ2H            ",     1.00,  1,    7,   18,    1,   0.954680, -18.816800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152417, "LU-KZZ35            ",    38.50,  1,    7,   18,    1,   0.964080, -18.830900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152418, "LU-KWZ11            ",    11.00,  1,    7,   18,    1,   0.946270, -20.033700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152419, "LU-KWZ1H            ",     1.00,  1,    7,   18,    1,   0.946220, -20.042900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152420, "LU-KWZ220           ",   230.00,  1,    7,   18,    1,   0.968460, -17.157000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152421, "LU-KWZ2H            ",     1.00,  1,    7,   18,    1,   0.946330, -20.024500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152423, "LU-KYZ1H            ",     1.00,  1,    7,   18,    1,   0.944940, -26.873900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152424, "LU-KYZ220           ",   230.00,  1,    7,   18,    1,   0.946090, -26.689900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152426, "LU-KYZ351           ",    38.50,  1,    7,   18,    1,   0.944940, -26.873900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152435, "LU-LCC01H           ",     6.30,  1,    7,   18,    1,   0.958650, -13.100100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152436, "LU-LCC01Z           ",     6.30,  1,    7,   18,    1,   0.958650, -13.100100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152437, "LU-LCC02H           ",     6.30,  1,    7,   18,    1,   0.958650, -13.100100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152438, "LU-LCC02Z           ",     6.30,  1,    7,   18,    1,   0.958650, -13.100100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152439, "LU-LCC1H            ",    20.00,  2,    7,   18,    1,   1.000000,  -6.834300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152440, "LU-LCC220           ",   230.00,  1,    7,   18,    1,   0.958650, -13.100100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152441, "LU-LCC2H            ",    20.00,  2,    7,   18,    1,   1.000000,  -6.381200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152442, "LU-LCC3H            ",    20.00,  2,    7,   18,    1,   0.951580, -13.510500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152443, "LU-LCC4H            ",    20.00,  2,    7,   18,    1,   0.951580, -13.510500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152444, "LU-LCC6.3           ",     6.30,  1,    7,   18,    1,   0.958650, -13.100100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152445, "LU-LWC01H           ",     6.30,  1,    7,   18,    1,   0.961670, -11.393900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152446, "LU-LWC01Z           ",     6.30,  1,    7,   18,    1,   0.961670, -11.393900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152448, "LU-LWC220           ",   230.00,  1,    7,   18,    1,   0.961670, -11.393900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152453, "LU-LWC4H            ",    20.00,  2,    7,   18,    1,   1.000000,  -2.531600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152454, "LU-LWC5H            ",    20.00,  2,    7,   18,    1,   1.000000,  -2.389300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152455, "LU-LWC6.3           ",     6.30,  1,    7,   18,    1,   0.961670, -11.393900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152458, "LU-LWJ220           ",   230.00,  1,    7,   18,    1,   0.948210, -13.564400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152459, "LU-LWJ2H            ",    13.80,  1,    7,   18,    1,   0.945250, -13.898500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152460, "LU-LWJ2H            ",     1.00,  1,    7,   18,    1,   0.945250, -13.898500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152461, "LU-LWJ3H            ",    13.80,  1,    7,   18,    1,   0.940750, -14.450100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152462, "LU-LWJ3H            ",     1.00,  1,    7,   18,    1,   0.940750, -14.450100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152466, "LU-LXZ1H            ",     1.00,  1,    7,   18,    1,   0.897210, -34.711400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152467, "LU-LXZ220           ",   230.00,  1,    7,   18,    1,   0.921900, -29.497900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152468, "LU-LXZ2H            ",     1.00,  1,    7,   18,    1,   0.899260, -34.367500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152469, "LU-LXZ35            ",    38.50,  1,    7,   18,    1,   0.905080, -34.566600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152470, "LU-LYZ220           ",   230.00,  1,    7,   18,    1,   0.935680, -27.644100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152471, "LU-LYZ2H            ",     1.00,  1,    7,   18,    1,   0.934630, -28.249100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152472, "LU-LYZ352           ",    38.50,  1,    7,   18,    1,   0.934630, -28.249100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152473, "LU-LYZ353           ",    38.50,  1,    7,   18,    1,   0.966500, -28.281000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152474, "LU-LYZ3H            ",     1.00,  1,    7,   18,    1,   0.933160, -28.257600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152480, "LU-LYZ500           ",   525.00,  1,    7,   18,    1,   0.953110, -22.610300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152481, "LU-LSZ220           ",   230.00,  1,    7,   18,    1,   0.948900,  -7.695400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152482, "LU-LSZ2H            ",     1.00,  1,    7,   18,    1,   0.918990, -12.889400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152483, "LU-LSZ35            ",    38.50,  1,    7,   18,    1,   0.923430, -12.971500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152484, "LU-LSZ3H            ",     1.00,  1,    7,   18,    1,   0.918110, -13.047800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152485, "LU-LYZ220           ",   230.00,  1,    7,   18,    1,   0.966740, -14.009700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152486, "LU-LYZ2H            ",     1.00,  1,    7,   18,    1,   0.965920, -13.909700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152487, "LU-LYZ352           ",    38.50,  1,    7,   18,    1,   0.965920, -13.909700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152488, "LU-LYZ353           ",    38.50,  1,    7,   18,    1,   0.965930, -13.910000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152489, "LU-LYZ3H            ",     1.00,  1,    7,   18,    1,   0.965930, -13.910000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152495, "LU-LYZ500           ",   525.00,  1,    7,   18,    1,   0.973790, -14.974200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152497, "LU-LSZ1H            ",     1.00,  1,    7,   18,    1,   0.966210, -22.629000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152499, "LU-LSZ2H            ",     1.00,  1,    7,   18,    1,   0.968920, -22.624800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152500, "LU-LSZ351           ",    38.50,  1,    7,   18,    1,   1.039710, -22.682800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152501, "LU-LSZ352           ",    38.50,  1,    7,   18,    1,   1.004420, -22.650600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152502, "LU-LSZ353           ",    38.50,  1,    7,   18,    1,   1.009560, -23.015100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152503, "LU-LSZ3H            ",     1.00,  1,    7,   18,    1,   0.973790, -22.989900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152508, "LU-LSZ500           ",   525.00,  1,    7,   18,    1,   0.970410, -19.220300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152509, "LU-LTZ11            ",    11.00,  1,    7,   18,    1,   0.882060, -36.740200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152510, "LU-LTZ1H            ",     1.00,  1,    7,   18,    1,   0.877250, -36.727800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152511, "LU-LTZ220           ",   230.00,  1,    7,   18,    1,   0.910400, -31.596300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152512, "LU-LTZ2H            ",     1.00,  1,    7,   18,    1,   0.878990, -36.712500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152513, "LU-LAZ1H            ",     1.00,  1,    7,   18,    1,   0.949790, -27.059600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152514, "LU-LAZ220           ",   230.00,  1,    7,   18,    1,   0.962900, -23.329700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152515, "LU-LAZ2H            ",     1.00,  1,    7,   18,    1,   0.949750, -27.060000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152516, "LU-LAZ35            ",    38.50,  1,    7,   18,    1,   0.960910, -27.077300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152517, "LU-LLZ1H            ",     1.00,  1,    7,   18,    1,   0.950240, -25.011100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152518, "LU-LLZ220           ",   230.00,  1,    7,   18,    1,   0.960100, -21.775600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152519, "LU-LLZ2H            ",     1.00,  1,    7,   18,    1,   0.949340, -25.140800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152520, "LU-LLZ35            ",    38.50,  1,    7,   18,    1,   0.959860, -25.092200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152521, "LU-LLZ1H            ",     1.00,  1,    7,   18,    1,   0.968870, -10.154000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152522, "LU-LLZ220           ",   230.00,  1,    7,   18,    1,   0.971350,  -7.670500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152523, "LU-LLZ2H            ",     1.00,  1,    7,   18,    1,   0.968840, -10.161000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152524, "LU-LLZ35            ",    38.50,  1,    7,   18,    1,   0.978210, -10.167500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152525, "LU-LSZ220           ",   230.00,  1,    7,   18,    1,   0.958250, -24.132300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152527, "LU-LYC02H           ",     6.30,  1,    7,   18,    1,   0.984040,   0.412400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152529, "LU-LYC220           ",   230.00,  1,    7,   18,    1,   0.974630,  -1.178800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152531, "LU-LYC3H            ",    13.80,  2,    7,   18,    1,   1.000000,   2.250600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152532, "LU-LYC3H            ",     1.00,  1,    7,   18,    1,   1.003530,   2.745300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152533, "LU-LYC4H            ",    13.80,  2,    7,   18,    1,   1.000000,   2.250600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152534, "LU-LYC4H            ",     1.00,  1,    7,   18,    1,   1.003530,   2.745300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152535, "LU-LYC5H            ",    13.80,  2,    7,   18,    1,   1.000000,   2.176500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152536, "LU-LYC5H            ",     1.00,  1,    7,   18,    1,   1.003260,   2.543100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152537, "LU-LYC6H            ",    13.80,  2,    7,   18,    1,   1.000000,   2.258100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152538, "LU-LYC6H            ",     1.00,  1,    7,   18,    1,   1.000980,   2.515100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152539, "LU-LCZ1H            ",     1.00,  1,    7,   18,    1,   0.926420, -22.487900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152540, "LU-LCZ220           ",   230.00,  1,    7,   18,    1,   0.947780, -18.440100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152541, "LU-LCZ2H            ",     1.00,  1,    7,   18,    1,   0.926380, -22.489400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152542, "LU-LCZ35            ",    38.50,  1,    7,   18,    1,   0.930400, -22.477900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152543, "LU-LCZ3H            ",     1.00,  1,    7,   18,    1,   0.926630, -22.446100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152544, "LU-LJZ1H            ",     1.00,  1,    7,   18,    1,   0.973680, -20.931800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152545, "LU-LJZ220           ",   230.00,  1,    7,   18,    1,   0.982720, -18.549100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152546, "LU-LJZ35            ",    38.50,  1,    7,   18,    1,   0.979460, -20.943900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152547, "LU-LXZ1H            ",     1.00,  1,    7,   18,    1,   0.940240, -24.706900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152548, "LU-LXZ220           ",   230.00,  1,    7,   18,    1,   0.968810, -18.950500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152549, "LU-LXZ35            ",    38.50,  1,    7,   18,    1,   0.952210, -24.726500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152550, "LU-LSZ1H            ",     1.00,  1,    7,   18,    1,   0.955320,  -8.211400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152551, "LU-LSZ220           ",   230.00,  1,    7,   18,    1,   0.970110,  -5.822900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152552, "LU-LSZ2H            ",     1.00,  1,    7,   18,    1,   0.955270,  -8.239100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152553, "LU-LSZ35            ",    38.50,  1,    7,   18,    1,   0.955290,  -8.226900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152554, "LU-LCC01H           ",     1.00,  1,    7,   18,    1,   0.967730,  -5.682500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152555, "LU-LCC01Z           ",     6.30,  1,    7,   18,    1,   0.967730,  -5.682500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152556, "LU-LCC02H           ",     1.00,  1,    7,   18,    1,   0.967730,  -5.682500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152557, "LU-LCC02Z           ",     6.30,  1,    7,   18,    1,   0.967730,  -5.682500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152558, "LU-LCC1H            ",    20.00,  2,    7,   18,    1,   0.990000,   0.725700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152559, "LU-LCC220           ",   230.00,  1,    7,   18,    1,   0.967730,  -5.682500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152560, "LU-LCC2H            ",    22.00,  2,    7,   18,    1,   0.990000,   2.806700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152561, "LU-LCC3H            ",    22.00,  2,    7,   18,    1,   0.990000,   3.618200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152562, "LU-LCC4H            ",    22.00,  2,    7,   18,    1,   0.990000,   3.618200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152563, "LU-LCC500           ",   525.00,  1,    7,   18,    1,   0.976470,  -5.800100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152564, "LU-LCC6.3           ",     6.30,  1,    7,   18,    1,   0.967730,  -5.682500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152565, "LU-LCRD03           ",     6.30,  1,    7,   18,    1,   0.945720,  -9.872200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152566, "LU-LCRD03           ",     6.30,  1,    7,   18,    1,   0.945720,  -9.872200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152569, "LU-LCRD22           ",   230.00,  1,    7,   18,    1,   0.945720,  -9.872200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152575, "LU-LCRD5            ",    13.80,  2,    7,   18,    1,   0.945720,  -9.872200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152576, "LU-LCRD5            ",     1.00,  1,    7,   18,    1,   0.945720,  -9.872200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152577, "LU-LCRD6.           ",     6.30,  1,    7,   18,    1,   0.945720,  -9.872200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152578, "LU-LCRD6            ",    13.80,  2,    7,   18,    1,   0.945720,  -9.872200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152579, "LU-LCRD7            ",    20.00,  2,    7,   18,    1,   1.000000,   1.993500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152580, "LU-LCRD8            ",    20.00,  2,    7,   18,    1,   0.949320,  -7.710100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152582, "LU-LCZ1H            ",     1.00,  1,    7,   18,    1,   0.963310,  -6.572600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152584, "LU-LCZ2H            ",     1.00,  1,    7,   18,    1,   0.945520, -10.718900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152585, "LU-LCZ351           ",    38.50,  1,    7,   18,    1,   0.963310,  -6.572600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152586, "LU-LCZ352           ",    38.50,  1,    7,   18,    1,   0.945520, -10.718900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152593, "LU-LCZ500           ",   525.00,  1,    7,   18,    1,   0.975320,  -6.506200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152594, "LU-LR7H－2         ",   230.00,  1,    7,   18,    1,   0.960400,  -6.832500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152595, "LU-LR8H－2         ",   230.00,  1,    7,   18,    1,   0.958350,  -7.184500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152599, "LU-LYC02H           ",     6.30,  1,    7,   18,    1,   0.911290, -17.039500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152600, "LU-LYC220           ",   230.00,  1,    7,   18,    1,   0.956650, -11.032200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152601, "LU-LYC3H            ",    13.80,  2,    7,   18,    1,   0.927890, -14.628100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152602, "LU-LYC3H            ",     1.00,  1,    7,   18,    1,   0.927890, -14.628100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152603, "LU-LYC4H            ",    13.80,  2,    7,   18,    1,   0.924940, -14.840400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152604, "LU-LYC4H            ",     1.00,  1,    7,   18,    1,   0.924800, -14.864200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152605, "LU-LYC5H            ",    13.80,  2,    7,   18,    1,   1.000000,  -5.118900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152606, "LU-LYC6H            ",    13.80,  2,    7,   18,    1,   1.000000,  -5.102000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152607, "LU-LYC7H            ",    13.80,  2,    7,   18,    1,   0.950100, -11.455200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152608, "LU-LYZ10.5          ",    10.50,  1,    7,   18,    1,   0.975860, -15.801500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152610, "LU-LYZ1H            ",     1.00,  1,    7,   18,    1,   0.934140, -15.739300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152611, "LU-LYZ220           ",   230.00,  1,    7,   18,    1,   0.950050, -11.865600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152612, "LU-LYZ2H            ",     1.00,  1,    7,   18,    1,   0.933470, -15.859400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152613, "LU-LYZ35            ",    38.50,  1,    7,   18,    1,   0.939780, -15.805500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152614, "LU-LYZ3H            ",     1.00,  1,    7,   18,    1,   0.934190, -15.727500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152615, "LU-LYZ1H            ",     1.00,  1,    7,   18,    1,   0.936300, -23.911700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152616, "LU-LYZ220           ",   230.00,  1,    7,   18,    1,   0.965550, -18.178600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152617, "LU-LYZ2H            ",     1.00,  1,    7,   18,    1,   0.936170, -23.961500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152618, "LU-LYZ35            ",    38.50,  1,    7,   18,    1,   0.945160, -23.948900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152619, "LU-LXZ1H            ",     1.00,  1,    7,   18,    1,   0.975900, -18.380200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152620, "LU-LXZ220           ",   230.00,  1,    7,   18,    1,   0.978510, -17.890000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152621, "LU-LXZ2H            ",     1.00,  1,    7,   18,    1,   0.975900, -18.380200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152622, "LU-LXZ351           ",    38.50,  1,    7,   18,    1,   1.015520, -18.404800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152623, "LU-LXZ352           ",    38.50,  1,    7,   18,    1,   1.015520, -18.404800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152629, "LU-LXZ500           ",   525.00,  1,    7,   18,    1,   0.981940, -14.826200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152630, "LU-LQZ10.5          ",    10.50,  1,    7,   18,    1,   1.010350, -15.895200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152631, "LU-LQZ1H            ",     1.00,  1,    7,   18,    1,   0.946560, -15.814500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152632, "LU-LQZ220           ",   230.00,  1,    7,   18,    1,   0.962150, -10.896200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152633, "LU-LQZ2H            ",     1.00,  1,    7,   18,    1,   0.946400, -15.843400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152634, "LU-LKC01H           ",     6.30,  1,    7,   18,    1,   0.894680, -36.778300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152635, "LU-LKC02H           ",     1.00,  1,    7,   18,    1,   0.895210, -36.668900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152636, "LU-LKC02Z           ",     6.30,  1,    7,   18,    1,   0.895210, -36.668900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152637, "LU-LKC03H           ",     1.00,  1,    7,   18,    1,   0.911420, -33.662000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152638, "LU-LKC03Z           ",     6.30,  1,    7,   18,    1,   0.911420, -33.662000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152639, "LU-LKC1H            ",    10.50,  1,    7,   18,    1,   0.901140, -35.503000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152640, "LU-LKC1H            ",     1.00,  1,    7,   18,    1,   0.901140, -35.503000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152641, "LU-LKC220           ",   230.00,  1,    7,   18,    1,   0.912050, -33.556600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152642, "LU-LKC2H            ",    10.50,  2,    7,   18,    1,   0.901110, -35.509700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152643, "LU-LKC2H            ",     1.00,  1,    7,   18,    1,   0.901110, -35.509700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152644, "LU-LKC3H            ",    15.75,  2,    7,   18,    1,   0.912050, -33.556600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152645, "LU-LKC4H            ",    15.75,  2,    7,   18,    1,   0.969470, -26.393700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152646, "LU-LKC5H            ",    15.75,  2,    7,   18,    1,   0.969580, -26.351000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152647, "LU-LKC6.3           ",     6.30,  1,    7,   18,    1,   0.903010, -35.151900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152648, "LU-LKC6H            ",    15.75,  2,    7,   18,    1,   0.912050, -33.556600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152649, "LU-LMZ1H            ",     1.00,  1,    7,   18,    1,   0.955750, -20.667700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152650, "LU-LMZ220           ",   230.00,  1,    7,   18,    1,   0.963470, -18.440900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152651, "LU-LMZ35            ",    38.50,  1,    7,   18,    1,   0.961850, -20.673400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152652, "LU-LQZ11            ",    11.00,  1,    7,   18,    1,   0.913320, -23.024800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152653, "LU-LQZ1H            ",     1.00,  1,    7,   18,    1,   0.908400, -22.876800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152654, "LU-LQZ220           ",   230.00,  1,    7,   18,    1,   0.941060, -16.777000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152655, "LU-LQZ2H            ",     1.00,  1,    7,   18,    1,   0.907340, -23.171700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152657, "LU-LHZ220           ",   230.00,  1,    7,   18,    1,   0.963300, -23.858000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152658, "LU-LHZ35            ",    38.50,  1,    7,   18,    1,   0.955840, -27.374400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152659, "LU-LHZ3H            ",     1.00,  1,    7,   18,    1,   0.949820, -27.363800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152660, "LU-LBC1H            ",    20.00,  2,    7,   18,    1,   1.000000,  -8.262300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152661, "LU-LBC220           ",   230.00,  1,    7,   18,    1,   0.984800, -15.201000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152662, "LU-LBC2H            ",    20.00,  2,    7,   18,    1,   0.984800, -15.201000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152666, "LU-LZZ1H            ",     1.00,  1,    7,   18,    1,   0.956050, -12.579500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152667, "LU-LZZ220           ",   230.00,  1,    7,   18,    1,   0.959160, -12.237800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152668, "LU-LZZ351           ",    38.50,  1,    7,   18,    1,   0.994860, -12.604100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152669, "LU-LZZ353           ",    38.50,  1,    7,   18,    1,   0.958570, -12.575200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152670, "LU-LZZ3H            ",     1.00,  1,    7,   18,    1,   0.958570, -12.575200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152674, "LU-LZZ500           ",   525.00,  1,    7,   18,    1,   0.964710, -10.122500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152675, "LU-LSZ1H            ",     1.00,  1,    7,   18,    1,   0.911500, -34.739400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152676, "LU-LSZ220           ",   230.00,  1,    7,   18,    1,   0.918900, -31.732000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152677, "LU-LSZ2H            ",     1.00,  1,    7,   18,    1,   0.911980, -34.661200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152678, "LU-LSZ35            ",    38.50,  1,    7,   18,    1,   0.917460, -34.708900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152679, "LU-LCZ220           ",   230.00,  1,    7,   18,    1,   0.969200,  -1.583200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152680, "LU-MQZ1H            ",     1.00,  1,    7,   18,    1,   0.901250, -10.241300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152681, "LU-MQZ220           ",   230.00,  1,    7,   18,    1,   0.954750,  -3.526500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152682, "LU-MQZ2H            ",     1.00,  1,    7,   18,    1,   0.901240, -10.236500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152683, "LU-MQZ35            ",    38.50,  1,    7,   18,    1,   0.901240, -10.238900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152685, "LU-MSZ1H            ",     1.00,  1,    7,   18,    1,   0.950200, -26.708400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152686, "LU-MSZ220           ",   230.00,  1,    7,   18,    1,   0.972420, -22.657200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152687, "LU-MSZ2H            ",     1.00,  1,    7,   18,    1,   0.950070, -26.655400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152688, "LU-MSZ35            ",    38.50,  1,    7,   18,    1,   0.955020, -26.709200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152692, "LU-MBZ10.5          ",    11.00,  1,    7,   18,    1,   0.928350, -15.371600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152693, "LU-MBZ1H            ",     1.00,  1,    7,   18,    1,   0.928350, -15.371600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152694, "LU-MBZ220           ",   230.00,  1,    7,   18,    1,   0.954500, -11.441000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152695, "LU-MLHZ10           ",    10.50,  1,    7,   18,    1,   0.931960, -21.823800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152696, "LU-MLHZ1            ",     1.00,  1,    7,   18,    1,   0.932170, -21.776800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152697, "LU-MLHZ22           ",   230.00,  1,    7,   18,    1,   0.956300, -18.306800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152698, "LU-MLHZ2            ",     1.00,  1,    7,   18,    1,   0.931760, -21.869800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152700, "LU-MJZ1H            ",     1.00,  1,    7,   18,    1,   0.946180, -13.714200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152701, "LU-MJZ220           ",   230.00,  1,    7,   18,    1,   0.955220, -12.497200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152702, "LU-MJZ2H            ",     1.00,  1,    7,   18,    1,   0.946180, -13.714200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152703, "LU-MJZ35            ",    38.50,  1,    7,   18,    1,   0.946180, -13.714200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152710, "LU-MNZ1H            ",     1.00,  1,    7,   18,    1,   0.965550, -26.002600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152711, "LU-MNZ220           ",   230.00,  1,    7,   18,    1,   0.969410, -21.311900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152712, "LU-MNZ2H            ",     1.00,  1,    7,   18,    1,   0.965890, -25.973100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152713, "LU-MNZ35            ",    38.50,  1,    7,   18,    1,   0.987970, -26.015600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152714, "LU-MZZ1H            ",     1.00,  1,    7,   18,    1,   0.984840, -17.235000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152715, "LU-MZZ220           ",   230.00,  1,    7,   18,    1,   0.985650, -16.888300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152716, "LU-MZZ2H            ",     1.00,  1,    7,   18,    1,   0.982040, -17.239000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152717, "LU-MZZ351           ",    38.50,  1,    7,   18,    1,   1.024830, -17.259600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152718, "LU-MZZ352           ",    38.50,  1,    7,   18,    1,   1.065150, -17.290200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152724, "LU-MZZ500           ",   525.00,  1,    7,   18,    1,   0.976290, -14.675600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152725, "LU-MZZ1H            ",     1.00,  1,    7,   18,    1,   0.942060, -22.410800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152726, "LU-MZZ220           ",   230.00,  1,    7,   18,    1,   0.971350, -18.206300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152727, "LU-MZZ2H            ",     1.00,  1,    7,   18,    1,   0.942100, -22.371300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152728, "LU-MZZ35            ",    38.50,  1,    7,   18,    1,   0.945500, -22.395800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152729, "LU-MCZ1H            ",     1.00,  1,    7,   18,    1,   0.929860, -11.649000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152730, "LU-MCZ220           ",   230.00,  1,    7,   18,    1,   0.946340,  -8.301900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152731, "LU-MCZ2H            ",     1.00,  1,    7,   18,    1,   0.929450, -11.713300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152732, "LU-MCZ35            ",    38.50,  1,    7,   18,    1,   0.933610, -11.691600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152734, "LU-MJZ220           ",   230.00,  1,    7,   18,    1,   0.965220,  -4.348100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152735, "LU-MJZ2H            ",     1.00,  1,    7,   18,    1,   0.946120,  -9.107300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152736, "LU-MJZ35            ",    38.50,  1,    7,   18,    1,   0.958470,  -9.126900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152737, "LU-MJZ3H            ",     1.00,  1,    7,   18,    1,   0.945760,  -9.118100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152738, "LU-MLZ1H            ",     1.00,  1,    7,   18,    1,   0.916990, -15.409800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152739, "LU-MLZ220           ",   230.00,  1,    7,   18,    1,   0.935180, -12.503600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152740, "LU-MLZ35            ",    38.50,  1,    7,   18,    1,   0.916990, -15.409800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152741, "LU-NDC01H           ",     6.30,  1,    7,   18,    1,   0.957640, -16.055900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152742, "LU-NDC02H           ",     6.30,  1,    7,   18,    1,   0.957640, -16.055900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152743, "LU-NDC1H            ",    10.50,  2,    7,   18,    1,   1.000000, -11.535800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152744, "LU-NDC220           ",   230.00,  1,    7,   18,    1,   0.941610, -17.705600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152745, "LU-NDC2H            ",    10.50,  2,    7,   18,    1,   1.000000, -11.577600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152746, "LU-NDC3H            ",    13.80,  2,    7,   18,    1,   0.973520, -14.417600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152747, "LU-NDC3H            ",     1.00,  1,    7,   18,    1,   0.976460, -13.991400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152748, "LU-NDC4H            ",    13.80,  2,    7,   18,    1,   0.951120, -16.712300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152749, "LU-NDC4H            ",     1.00,  1,    7,   18,    1,   0.951120, -16.712300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152750, "LU-NJZ11            ",    11.00,  1,    7,   18,    1,   0.987780, -21.443500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152751, "LU-NJZ1H            ",     1.00,  1,    7,   18,    1,   0.927020, -21.349300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152752, "LU-NJZ220           ",   230.00,  1,    7,   18,    1,   0.938550, -17.083800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152753, "LU-NJZ2H            ",     1.00,  1,    7,   18,    1,   0.926590, -21.407100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152754, "LU-NJLZ11           ",    11.00,  1,    7,   18,    1,   0.941670, -29.205400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152755, "LU-NJLZ1            ",     1.00,  1,    7,   18,    1,   0.941670, -29.205200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152756, "LU-NJLZ22           ",   230.00,  1,    7,   18,    1,   0.955100, -24.479100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152757, "LU-NJLZ2            ",     1.00,  1,    7,   18,    1,   0.941670, -29.205600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152758, "LU-NLQZ1            ",     1.00,  1,    7,   18,    1,   0.943940, -15.950400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152759, "LU-NLQZ22           ",   230.00,  1,    7,   18,    1,   0.954090, -13.100100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152760, "LU-NLQZ2            ",     1.00,  1,    7,   18,    1,   0.944720, -15.821200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152761, "LU-NLQZ35           ",    38.50,  1,    7,   18,    1,   0.949450, -15.902300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152763, "LU-NCZ1H            ",     1.00,  1,    7,   18,    1,   0.966980,  -2.720600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152764, "LU-NCZ2H            ",     1.00,  1,    7,   18,    1,   0.966980,  -2.720600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152765, "LU-NHZ10.5          ",    10.50,  1,    7,   18,    1,   0.878490, -41.506800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152766, "LU-NHZ1H            ",     1.00,  1,    7,   18,    1,   0.861250, -41.503300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152767, "LU-NHZ220           ",   230.00,  1,    7,   18,    1,   0.875880, -37.631700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152768, "LU-NHZ2H            ",     1.00,  1,    7,   18,    1,   0.859760, -41.437500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152769, "LU-NJZ1H            ",     1.00,  1,    7,   18,    1,   0.953470, -24.473100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152770, "LU-NJZ220           ",   230.00,  1,    7,   18,    1,   0.970020, -19.684800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152771, "LU-NJZ2H            ",     1.00,  1,    7,   18,    1,   0.952730, -24.612600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152772, "LU-NJZ35            ",    38.50,  1,    7,   18,    1,   0.964200, -24.578400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152773, "LU-PZZ1H            ",     1.00,  1,    7,   18,    1,   0.948700,  -9.499800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152774, "LU-PZZ220           ",   230.00,  1,    7,   18,    1,   0.960750,  -6.855700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152775, "LU-PZZ2H            ",     1.00,  1,    7,   18,    1,   0.948460,  -9.585500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152776, "LU-PZZ35            ",    38.50,  1,    7,   18,    1,   0.967520,  -9.567100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152777, "LU-PLC01H           ",     1.00,  1,    7,   18,    1,   0.895370, -35.346000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152778, "LU-PLC01Z           ",     6.30,  1,    7,   18,    1,   0.895370, -35.346000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152779, "LU-PLC1H            ",    20.00,  2,    7,   18,    1,   0.895370, -35.346000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152780, "LU-PLC220           ",   230.00,  1,    7,   18,    1,   0.895370, -35.346000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152781, "LU-PLC2H            ",    20.00,  2,    7,   18,    1,   0.895370, -35.346000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152782, "LU-PLC6.3           ",     6.30,  1,    7,   18,    1,   0.895370, -35.346000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152783, "LU-PQZ1H            ",     1.00,  1,    7,   18,    1,   0.944860, -14.515300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152784, "LU-PQZ220           ",   230.00,  1,    7,   18,    1,   0.957470, -12.840000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152785, "LU-PQZ2H            ",     1.00,  1,    7,   18,    1,   0.944860, -14.515300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152786, "LU-PQZ35            ",    38.50,  1,    7,   18,    1,   0.944860, -14.515300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152787, "LU-PDZ1H            ",     1.00,  1,    7,   18,    1,   0.932190, -28.073500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152788, "LU-PDZ220           ",   230.00,  1,    7,   18,    1,   0.965410, -22.000600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152789, "LU-PDZ2H            ",     1.00,  1,    7,   18,    1,   0.933700, -27.936300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152790, "LU-PDZ35            ",    38.50,  1,    7,   18,    1,   0.941150, -28.025400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152791, "LU-PYZ1H            ",     1.00,  1,    7,   18,    1,   0.926140, -19.418700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152792, "LU-PYZ220           ",   230.00,  1,    7,   18,    1,   0.962700, -13.330000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152793, "LU-PYZ2H            ",     1.00,  1,    7,   18,    1,   0.926160, -19.416500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152794, "LU-PYZ35            ",    38.50,  1,    7,   18,    1,   0.931910, -19.426500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152795, "LU-PYZ1H            ",     1.00,  1,    7,   18,    1,   0.938780, -24.002800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152796, "LU-PYZ220           ",   230.00,  1,    7,   18,    1,   0.961750, -18.734400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152797, "LU-PYZ2H            ",     1.00,  1,    7,   18,    1,   0.939680, -23.911500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152798, "LU-PYZ35            ",    38.50,  1,    7,   18,    1,   0.949110, -23.978600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152801, "LU-QXZ220           ",   230.00,  1,    7,   18,    1,   0.901030, -34.523500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152810, "LU-QJZ11            ",    11.00,  1,    7,   18,    1,   0.901440, -34.053500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152811, "LU-QJZ1H            ",     1.00,  1,    7,   18,    1,   0.901740, -34.038400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152812, "LU-QJZ220           ",   230.00,  1,    7,   18,    1,   0.913130, -31.316900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152813, "LU-QJZ2H            ",     1.00,  1,    7,   18,    1,   0.901140, -34.068200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152815, "LU-QLZ220           ",   230.00,  1,    7,   18,    1,   0.973900, -21.808200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152816, "LU-QLZ2H            ",     1.00,  1,    7,   18,    1,   0.969420, -24.433600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152817, "LU-QSZ1H            ",     1.00,  1,    7,   18,    1,   0.934420, -16.191400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152818, "LU-QSZ220           ",   230.00,  1,    7,   18,    1,   0.958500, -12.275100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152819, "LU-QSZ2H            ",     1.00,  1,    7,   18,    1,   0.934890, -16.093000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152820, "LU-QSZ35            ",    38.50,  1,    7,   18,    1,   0.938400, -16.133800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152821, "LU-QSZ3H            ",     1.00,  1,    7,   18,    1,   0.934840, -16.086400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152822, "LU-QYZ1H            ",     1.00,  1,    7,   18,    1,   0.904020, -25.730800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152823, "LU-QYZ220           ",   230.00,  1,    7,   18,    1,   0.940560, -17.457300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152824, "LU-QYZ2H            ",     1.00,  1,    7,   18,    1,   0.904870, -25.658000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152825, "LU-QYZ35            ",    38.50,  1,    7,   18,    1,   0.916890, -25.714100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152826, "LU-QWZ1H            ",     1.00,  1,    7,   18,    1,   0.948090, -20.182300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152827, "LU-QWZ220           ",   230.00,  1,    7,   18,    1,   0.956330, -18.091600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152828, "LU-QWZ2H            ",     1.00,  1,    7,   18,    1,   0.948380, -20.135600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152829, "LU-QWZ35            ",    38.50,  1,    7,   18,    1,   0.952770, -20.166800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152830, "LU-QYZ220           ",   230.00,  1,    7,   18,    1,   0.969730, -24.516100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152831, "LU-QYZ2H            ",     1.00,  1,    7,   18,    1,   0.962530, -26.277000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152832, "LU-QYZ35            ",    38.50,  1,    7,   18,    1,   0.965560, -26.284700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152833, "LU-QDC01H           ",     1.00,  1,    7,   18,    1,   0.958890, -23.977400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152834, "LU-QDC01Z           ",     6.30,  1,    7,   18,    1,   0.958890, -23.977400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152835, "LU-QDC02H           ",     1.00,  1,    7,   18,    1,   0.958890, -23.977400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152836, "LU-QDC02Z           ",     6.30,  1,    7,   18,    1,   0.958890, -23.977400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152837, "LU-QDC1H            ",    20.00,  2,    7,   18,    1,   1.000000, -17.799000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152838, "LU-QDC220           ",   230.00,  1,    7,   18,    1,   0.958890, -23.977400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152839, "LU-QDC2H            ",    20.00,  2,    7,   18,    1,   0.958890, -23.977400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152840, "LU-QDC3H            ",    20.00,  2,    7,   18,    1,   1.000000, -17.713800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152841, "LU-QDC4H            ",    20.00,  2,    7,   18,    1,   0.958890, -23.977400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152842, "LU-QDC6.3           ",     6.30,  1,    7,   18,    1,   0.958890, -23.977400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152843, "LU-QDCY22           ",   230.00,  1,    7,   18,    1,   0.957810, -24.093500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152845, "LU-QTZ1H            ",     1.00,  1,    7,   18,    1,   0.945640,  -7.565100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152846, "LU-QTZ220           ",   230.00,  1,    7,   18,    1,   0.962850,  -5.152800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152847, "LU-QTZ2H            ",     1.00,  1,    7,   18,    1,   0.945500,  -7.585000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152848, "LU-QTZ35            ",    38.50,  1,    7,   18,    1,   0.945560,  -7.577200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152849, "LU-QZZ1H            ",     1.00,  1,    7,   18,    1,   0.939910, -26.663200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152850, "LU-QZZ220           ",   230.00,  1,    7,   18,    1,   0.970780, -20.713300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152851, "LU-QZZ2H            ",     1.00,  1,    7,   18,    1,   0.939510, -26.756900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152852, "LU-QZZ35            ",    38.50,  1,    7,   18,    1,   0.950250, -26.731300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152853, "LU-QHZ1H            ",     1.00,  1,    7,   18,    1,   0.951600, -19.207800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152854, "LU-QHZ220           ",   230.00,  1,    7,   18,    1,   0.960160, -18.055800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152855, "LU-QHZ35            ",    38.50,  1,    7,   18,    1,   0.951600, -19.207800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152856, "LU-QYZ220           ",   230.00,  1,    7,   18,    1,   0.961780, -21.834000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152857, "LU-QYZ35            ",    38.50,  1,    7,   18,    1,   0.977470, -23.774200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152858, "LU-QYZ3H            ",     1.00,  1,    7,   18,    1,   0.967010, -23.731800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152859, "LU-QFZ1H            ",     1.00,  1,    7,   18,    1,   0.920130,  -8.118700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152860, "LU-QFZ220           ",   230.00,  1,    7,   18,    1,   0.947350,  -4.044200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152861, "LU-QFZ2H            ",     1.00,  1,    7,   18,    1,   0.920000,  -8.179600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152862, "LU-QFZ35            ",    38.50,  1,    7,   18,    1,   0.920060,  -8.149100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152863, "LU-QHZ1H            ",     1.00,  1,    7,   18,    1,   0.920690, -24.473600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152864, "LU-QHZ220           ",   230.00,  1,    7,   18,    1,   0.966340, -17.669800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152865, "LU-QHZ2H            ",     1.00,  1,    7,   18,    1,   0.921500, -24.531800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152866, "LU-QHZ35            ",    38.50,  1,    7,   18,    1,   0.924970, -24.507400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152867, "LU-RHZ10.5          ",    10.50,  1,    7,   18,    1,   0.982760, -24.089200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152868, "LU-RHZ1H            ",     1.00,  1,    7,   18,    1,   0.932510, -24.011600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152869, "LU-RHZ220           ",   230.00,  1,    7,   18,    1,   0.962410, -17.819500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152870, "LU-RZC01H           ",     1.00,  1,    7,   18,    1,   0.960610,  -6.726500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152871, "LU-RZC01Z           ",     6.30,  1,    7,   18,    1,   0.960610,  -6.726500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152872, "LU-RZC02H           ",     1.00,  1,    7,   18,    1,   0.960610,  -6.726500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152873, "LU-RZC02Z           ",     6.30,  1,    7,   18,    1,   0.960610,  -6.726500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152874, "LU-RZC1H            ",    21.00,  2,    7,   18,    1,   1.000000,  -0.198800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152875, "LU-RZC220           ",   230.00,  1,    7,   18,    1,   0.960610,  -6.726500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152876, "LU-RZC2H            ",    21.00,  2,    7,   18,    1,   1.000000,  -0.198800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152877, "LU-RZC3H            ",    22.00,  2,    7,   18,    1,   1.000000,   8.467200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152878, "LU-RZC4H            ",    22.00,  2,    7,   18,    1,   1.000000,   8.467200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152879, "LU-RZC6.3           ",     6.30,  1,    7,   18,    1,   0.960610,  -6.726500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152881, "LU-RZCY22           ",   230.00,  1,    7,   18,    1,   0.971510,   0.209600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152882, "LU-RZZ1H            ",     1.00,  1,    7,   18,    1,   0.952940,  -8.523100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152883, "LU-RZZ220           ",   230.00,  1,    7,   18,    1,   0.955640,  -8.729300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152884, "LU-RZZ2H            ",     1.00,  1,    7,   18,    1,   0.952590,  -8.264300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152885, "LU-RZZ351           ",    38.50,  1,    7,   18,    1,   1.008280,  -8.523100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152886, "LU-RZZ352           ",    38.50,  1,    7,   18,    1,   0.952590,  -8.264300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152892, "LU-RZZ500           ",   525.00,  1,    7,   18,    1,   0.973790, -11.455000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152893, "LU-RCZ1H            ",     1.00,  1,    7,   18,    1,   0.920230, -31.098800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152894, "LU-RCZ220           ",   230.00,  1,    7,   18,    1,   0.947300, -25.895900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152895, "LU-RCZ2H            ",     1.00,  1,    7,   18,    1,   0.918760, -31.347600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152896, "LU-RCZ35            ",    38.50,  1,    7,   18,    1,   0.923350, -31.242500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152897, "LU-SLMZ1            ",     1.00,  1,    7,   18,    1,   0.959280, -11.328500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152898, "LU-SLMZ22           ",   230.00,  1,    7,   18,    1,   0.973280,  -7.641800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152899, "LU-SLMZ2            ",     1.00,  1,    7,   18,    1,   0.959180, -11.364000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152900, "LU-SLMZ35           ",    38.50,  1,    7,   18,    1,   0.968500, -11.358900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152901, "LU-SWZ10.5          ",    10.50,  1,    7,   18,    1,   0.887400, -42.671500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152902, "LU-SWZ1H            ",     1.00,  1,    7,   18,    1,   0.869230, -42.864200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152903, "LU-SWZ220           ",   230.00,  1,    7,   18,    1,   0.886550, -37.534600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152904, "LU-SWZ2H            ",     1.00,  1,    7,   18,    1,   0.870500, -42.474700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152905, "LU-SHZ1H            ",     1.00,  1,    7,   18,    1,   0.935150, -24.606800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152906, "LU-SHZ220           ",   230.00,  1,    7,   18,    1,   0.963180, -20.588600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152907, "LU-SHZ35            ",    38.50,  1,    7,   18,    1,   0.935150, -24.606800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152908, "LU-SCZ1H            ",     1.00,  1,    7,   18,    1,   0.944290, -22.998700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152909, "LU-SCZ220           ",   230.00,  1,    7,   18,    1,   0.963530, -20.484500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152910, "LU-SCZ2H            ",     1.00,  1,    7,   18,    1,   0.944290, -22.998700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152911, "LU-SCZ35            ",    38.50,  1,    7,   18,    1,   0.944290, -22.998700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152916, "LU-SJZ1H            ",     1.00,  1,    7,   18,    1,   0.960760, -22.858300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152917, "LU-SJZ220           ",   230.00,  1,    7,   18,    1,   0.980680, -18.605400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152918, "LU-SJZ2H            ",     1.00,  1,    7,   18,    1,   0.960410, -22.890000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152919, "LU-SJZ35            ",    38.50,  1,    7,   18,    1,   0.970810, -22.883200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152920, "LU-SQZ1H            ",     1.00,  1,    7,   18,    1,   0.909560, -18.289100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152921, "LU-SQZ220           ",   230.00,  1,    7,   18,    1,   0.946030, -13.444500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152922, "LU-SQZ2H            ",     1.00,  1,    7,   18,    1,   0.909690, -18.207700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152923, "LU-SQZ35            ",    38.50,  1,    7,   18,    1,   0.909620, -18.247400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152924, "LU-SYZ1H            ",     1.00,  1,    7,   18,    1,   0.880150, -38.223700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152925, "LU-SYZ220           ",   230.00,  1,    7,   18,    1,   0.895100, -35.343400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152926, "LU-SYZ2H            ",     1.00,  1,    7,   18,    1,   0.880410, -38.209300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152927, "LU-SYZ35            ",    38.50,  1,    7,   18,    1,   0.883090, -38.222500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152928, "LU-SLC01H           ",     1.00,  1,    7,   18,    1,   0.967320, -25.412900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152929, "LU-SLC01Z           ",     6.30,  1,    7,   18,    1,   0.967320, -25.412900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152930, "LU-SLC02H           ",     1.00,  1,    7,   18,    1,   0.968270, -24.415700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152931, "LU-SLC02Z           ",     6.30,  1,    7,   18,    1,   0.968270, -24.415700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152932, "LU-SLC1H            ",    15.75,  2,    7,   18,    1,   0.989680, -22.830900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152933, "LU-SLC1H            ",     1.00,  1,    7,   18,    1,   0.993010, -22.516400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152934, "LU-SLC220           ",   230.00,  1,    7,   18,    1,   0.968220, -24.456900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152935, "LU-SLC2H            ",    15.75,  2,    7,   18,    1,   0.967630, -25.051000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152936, "LU-SLC2H            ",     1.00,  1,    7,   18,    1,   0.967630, -25.051000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152937, "LU-SLC3H            ",    20.00,  2,    7,   18,    1,   1.000000, -18.203200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152938, "LU-SLC4H            ",    20.00,  2,    7,   18,    1,   0.961060, -24.868200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152939, "LU-SLC6.3           ",     6.30,  1,    7,   18,    1,   0.967760, -24.911300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152940, "LU-SLZ1H            ",     1.00,  1,    7,   18,    1,   0.957860, -27.653200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152941, "LU-SLZ220           ",   230.00,  1,    7,   18,    1,   0.970340, -24.400600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152942, "LU-SLZ2H            ",     1.00,  1,    7,   18,    1,   0.957930, -27.640600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152943, "LU-SLZ35            ",    38.50,  1,    7,   18,    1,   0.968110, -27.664000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152944, "LU-STZ1H            ",     1.00,  1,    7,   18,    1,   0.960090, -25.689600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152945, "LU-STZ220           ",   230.00,  1,    7,   18,    1,   0.971540, -24.209400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152946, "LU-STZ2H            ",     1.00,  1,    7,   18,    1,   0.960090, -25.689600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152947, "LU-STZ35            ",    38.50,  1,    7,   18,    1,   0.960090, -25.689600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152948, "LU-SCRD01           ",     1.00,  1,    7,   18,    1,   0.983130,  -5.298300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152949, "LU-SCRD01           ",     6.30,  1,    7,   18,    1,   0.983130,  -5.298300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152950, "LU-SCRD1            ",    15.75,  2,    7,   18,    1,   1.000000,   1.821100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152951, "LU-SCRD22           ",   230.00,  1,    7,   18,    1,   0.983130,  -5.298300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152952, "LU-SCRD2            ",    15.75,  2,    7,   18,    1,   1.000000,   1.821100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152953, "LU-SCRD6.           ",     6.30,  1,    7,   18,    1,   0.983130,  -5.298300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152954, "LU-SYZ1H            ",     1.00,  1,    7,   18,    1,   0.904210,  -9.458700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152955, "LU-SYZ220           ",   230.00,  1,    7,   18,    1,   0.933910,  -4.988300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152956, "LU-SYZ35            ",    38.50,  1,    7,   18,    1,   0.904210,  -9.458700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152957, "LU-SLQC02           ",     6.30,  1,    7,   18,    1,   0.929990,  -9.476700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152958, "LU-SLQC03           ",     6.30,  1,    7,   18,    1,   0.966420,  -4.725000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152959, "LU-SLQC03           ",     6.30,  1,    7,   18,    1,   0.966420,  -4.725000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152960, "LU-SLQC1            ",    13.80,  1,    7,   18,    1,   0.943340,  -7.602000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152961, "LU-SLQC1            ",     1.00,  1,    7,   18,    1,   0.943340,  -7.602000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152962, "LU-SLQC22           ",   230.00,  1,    7,   18,    1,   0.966420,  -4.725000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152964, "LU-SLQC2            ",     1.00,  1,    7,   18,    1,   0.942820,  -7.662100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152965, "LU-SLQC5            ",    13.80,  2,    7,   18,    1,   0.942820,  -7.662100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152966, "LU-SLQC6.           ",     6.30,  1,    7,   18,    1,   0.966420,  -4.725000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152967, "LU-SLQC6            ",    20.00,  2,    7,   18,    1,   1.000000,   2.209500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152968, "LU-SLQC7            ",    20.00,  2,    7,   18,    1,   1.000000,   1.533100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152969, "LU-SDZ1H            ",     1.00,  1,    7,   18,    1,   0.931020, -29.846800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152970, "LU-SDZ220           ",   230.00,  1,    7,   18,    1,   0.942040, -27.109100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152971, "LU-SDZ2H            ",     1.00,  1,    7,   18,    1,   0.930470, -29.911700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152972, "LU-SDZ35            ",    38.50,  1,    7,   18,    1,   0.935530, -29.888500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152973, "LU-SHJZ01           ",     6.30,  1,    7,   18,    1,   0.967690, -12.724300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152974, "LU-SHJZ01           ",     6.30,  1,    7,   18,    1,   0.967690, -12.724300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152975, "LU-SHJZ02           ",     6.30,  1,    7,   18,    1,   0.967690, -12.724300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152976, "LU-SHJZ02           ",     6.30,  1,    7,   18,    1,   0.967690, -12.724300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152977, "LU-SHJZ03           ",     6.30,  1,    7,   18,    1,   0.967690, -12.724300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152978, "LU-SHJZ04           ",     6.30,  1,    7,   18,    1,   0.967690, -12.724300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152979, "LU-SHJZ1            ",    20.00,  2,    7,   18,    1,   0.967690, -12.724300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152980, "LU-SHJZ22           ",   230.00,  1,    7,   18,    1,   0.967690, -12.724300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152981, "LU-SHJZ2            ",    20.00,  2,    7,   18,    1,   1.000000,  -5.615400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152982, "LU-SHJZ3            ",    20.00,  2,    7,   18,    1,   1.000000,  -6.040600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152983, "LU-SHJZ4            ",    20.00,  2,    7,   18,    1,   0.960310, -13.146700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152984, "LU-SHJZ56           ",     6.30,  1,    7,   18,    1,   0.967690, -12.724300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152985, "LU-SHJZ56           ",     6.30,  1,    7,   18,    1,   0.967690, -12.724300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152986, "LU-SHJZ6.           ",     6.30,  1,    7,   18,    1,   0.967690, -12.724300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152987, "LU-SHYZ22           ",   230.00,  1,    7,   18,    1,   0.977860,  -4.858800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152988, "LU-SHYZ5            ",    20.00,  2,    7,   18,    1,   1.000000,   2.597100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152989, "LU-SHYZ6            ",    20.00,  2,    7,   18,    1,   1.000000,   3.030400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152990, "LU-SKZ1H            ",     1.00,  1,    7,   18,    1,   0.961150, -25.571900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152991, "LU-SKZ220           ",   230.00,  1,    7,   18,    1,   0.975910, -23.522400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152992, "LU-SKZ35            ",    38.50,  1,    7,   18,    1,   0.961150, -25.571900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152993, "LU-SZZ1H2           ",   230.00,  1,    7,   18,    1,   0.957450, -24.130000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152994, "LU-SZZ2H2           ",   230.00,  1,    7,   18,    1,   0.957450, -24.130000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152996, "LU-SGRD01           ",     6.30,  1,    7,   18,    1,   0.965350, -20.015700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152997, "LU-SGRD1            ",    13.80,  2,    7,   18,    1,   1.000000, -14.551200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152998, "LU-SGRD22           ",   230.00,  1,    7,   18,    1,   0.963440, -21.631300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  152999, "LU-SGRD2            ",    13.80,  2,    7,   18,    1,   0.964480, -20.675100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153000, "LU-SGRD2            ",     1.00,  1,    7,   18,    1,   0.964480, -20.675100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153001, "LU-SGZ1H            ",     1.00,  1,    7,   18,    1,   0.969980, -21.545000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153002, "LU-SGZ220           ",   230.00,  1,    7,   18,    1,   0.973680, -21.270300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153004, "LU-SGZ351           ",    38.50,  1,    7,   18,    1,   1.003650, -21.565200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153013, "LU-SGZ500           ",   525.00,  1,    7,   18,    1,   0.977720, -19.715200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153014, "LU-SBZ1H            ",     1.00,  1,    7,   18,    1,   0.928190, -23.394800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153015, "LU-SBZ220           ",   230.00,  1,    7,   18,    1,   0.967790, -17.111000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153016, "LU-SBZ35            ",    38.50,  1,    7,   18,    1,   0.933970, -23.403400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153017, "LU-SLZ1H            ",     1.00,  1,    7,   18,    1,   0.951140, -13.946700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153018, "LU-SLZ220           ",   230.00,  1,    7,   18,    1,   0.958760, -12.295700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153019, "LU-SLZ2H            ",     1.00,  1,    7,   18,    1,   0.951170, -13.938300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153020, "LU-SLZ35            ",    38.50,  1,    7,   18,    1,   0.953680, -13.946200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153021, "LU-SMZ1H            ",     1.00,  1,    7,   18,    1,   0.951700, -26.185200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153022, "LU-SMZ220           ",   230.00,  1,    7,   18,    1,   0.962040, -20.723700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153023, "LU-SMZ2H            ",     1.00,  1,    7,   18,    1,   0.950220, -26.354800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153024, "LU-SMZ35            ",    38.50,  1,    7,   18,    1,   0.970980, -26.316700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153025, "LU-SQZ1H            ",     1.00,  1,    7,   18,    1,   0.874710, -36.131900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153026, "LU-SQZ220           ",   230.00,  1,    7,   18,    1,   0.921310, -29.361400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153027, "LU-SQZ35            ",    38.50,  1,    7,   18,    1,   0.874710, -36.131900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153028, "LU-SHZ1H            ",     1.00,  1,    7,   18,    1,   0.947600, -11.069700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153029, "LU-SHZ220           ",   230.00,  1,    7,   18,    1,   0.971420,  -8.068900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153030, "LU-SHZ2H            ",     1.00,  1,    7,   18,    1,   0.947290, -11.189500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153031, "LU-SHZ35            ",    38.50,  1,    7,   18,    1,   0.947440, -11.135900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153032, "LU-SQGZ22           ",   230.00,  1,    7,   18,    1,   0.957250, -24.203800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153033, "LU-STZ10.5          ",    10.50,  1,    7,   18,    1,   0.908720, -26.572700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153035, "LU-STZ1H            ",     1.00,  1,    7,   18,    1,   0.903230, -26.568500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153036, "LU-STZ220           ",   230.00,  1,    7,   18,    1,   0.948990, -18.624700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153037, "LU-STZ2H            ",     1.00,  1,    7,   18,    1,   0.903390, -26.561100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153038, "LU-SZZ1H            ",     1.00,  1,    7,   18,    1,   0.949840, -22.974400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153039, "LU-SZZ220           ",   230.00,  1,    7,   18,    1,   0.977840, -17.967000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153040, "LU-SZZ35            ",    38.50,  1,    7,   18,    1,   0.955840, -22.983300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153044, "LU-TYRD01           ",     6.30,  1,    7,   18,    1,   0.955670,  -3.584200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153045, "LU-TYRD1            ",    15.75,  2,    7,   18,    1,   0.955670,  -3.584200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153046, "LU-TYRD22           ",   230.00,  1,    7,   18,    1,   0.955670,  -3.584200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153047, "LU-TYRDZ            ",     1.00,  1,    7,   18,    1,   0.955670,  -3.584200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153048, "LU-TSDZ1            ",    15.75,  2,    7,   18,    1,   0.982020,  -9.029100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153049, "LU-TSDZ22           ",   230.00,  1,    7,   18,    1,   0.982020,  -9.029100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153050, "LU-TSDZ2            ",    15.75,  2,    7,   18,    1,   0.982020,  -9.029100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153051, "LU-TSDZ3            ",    15.75,  2,    7,   18,    1,   0.982020,  -9.029100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153052, "LU-TSDZ4            ",    15.75,  2,    7,   18,    1,   0.982020,  -9.029100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153053, "LU-TSZ220           ",   230.00,  1,    7,   18,    1,   0.981300,  -9.024300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153054, "LU-TSZ2H            ",     1.00,  1,    7,   18,    1,   0.979890,  -9.078300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153055, "LU-TSZ352           ",    38.50,  1,    7,   18,    1,   1.015180,  -9.100200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153056, "LU-TSZ353           ",    38.50,  1,    7,   18,    1,   1.015180,  -9.100200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153057, "LU-TSZ3H            ",     1.00,  1,    7,   18,    1,   0.979890,  -9.078300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153064, "LU-TSZ500           ",   525.00,  1,    7,   18,    1,   0.983270,  -8.519700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153065, "LU-TCZ1H            ",     1.00,  1,    7,   18,    1,   0.952330, -17.925900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153066, "LU-TCZ220           ",   230.00,  1,    7,   18,    1,   0.946290, -14.702300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153067, "LU-TCZ2H            ",     1.00,  1,    7,   18,    1,   0.951850, -17.968400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153068, "LU-TCZ35            ",    38.50,  1,    7,   18,    1,   0.972700, -17.977900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153069, "LU-TZZ220           ",   230.00,  1,    7,   18,    1,   0.934860, -11.038400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153070, "LU-TZZ2H            ",     1.00,  1,    7,   18,    1,   0.926640, -14.260900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153071, "LU-TZZ35            ",    38.50,  1,    7,   18,    1,   0.936390, -14.262900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153072, "LU-TZZ3H            ",     1.00,  1,    7,   18,    1,   0.926520, -14.237500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153073, "LU-TQZ1H            ",     1.00,  1,    7,   18,    1,   0.864260, -43.283800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153074, "LU-TQZ220           ",   230.00,  1,    7,   18,    1,   0.897520, -35.360000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153075, "LU-TQZ2H            ",     1.00,  1,    7,   18,    1,   0.864820, -43.144600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153076, "LU-TQZ35            ",    38.50,  1,    7,   18,    1,   0.872130, -43.222700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153077, "LU-TTZ1H            ",     1.00,  1,    7,   18,    1,   0.946100, -25.992800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153078, "LU-TTZ220           ",   230.00,  1,    7,   18,    1,   0.968050, -21.702600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153079, "LU-TTZ2H            ",     1.00,  1,    7,   18,    1,   0.946260, -26.019500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153080, "LU-TTZ35            ",    38.50,  1,    7,   18,    1,   0.955270, -26.021900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153081, "LU-TCZ1H            ",     1.00,  1,    7,   18,    1,   0.957310, -19.031600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153082, "LU-TCZ220           ",   230.00,  1,    7,   18,    1,   0.966150, -17.829000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153083, "LU-TCZ35            ",    38.50,  1,    7,   18,    1,   0.957250, -19.037600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153084, "LU-TCZ1H            ",     1.00,  1,    7,   18,    1,   0.912140, -34.154600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153085, "LU-TCZ220           ",   230.00,  1,    7,   18,    1,   0.920970, -30.547200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153086, "LU-TCZ2H            ",     1.00,  1,    7,   18,    1,   0.911230, -34.320100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153087, "LU-TCZ35            ",    38.50,  1,    7,   18,    1,   0.918510, -34.256000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153088, "LU-TYZ1H            ",     1.00,  1,    7,   18,    1,   0.937750, -11.866300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153089, "LU-TYZ220           ",   230.00,  1,    7,   18,    1,   0.971210,  -6.428500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153090, "LU-TYZ2H            ",     1.00,  1,    7,   18,    1,   0.938720, -11.892000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153091, "LU-TYZ35            ",    38.50,  1,    7,   18,    1,   0.938280, -11.879900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153092, "LU-TBZ1H            ",     1.00,  1,    7,   18,    1,   0.959160,  -3.321900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153093, "LU-TBZ220           ",   230.00,  1,    7,   18,    1,   0.970570,  -3.176200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153094, "LU-TBZ2H            ",     1.00,  1,    7,   18,    1,   0.959270,  -3.325400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153097, "LU-TZRD1            ",    13.80,  2,    7,   18,    1,   1.000000,   3.599000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153098, "LU-TZRD22           ",   230.00,  1,    7,   18,    1,   0.973180,  -2.678700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153099, "LU-TZRD2            ",    13.80,  2,    7,   18,    1,   1.000000,   4.003000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153100, "LU-TZRD3            ",    20.00,  2,    7,   18,    1,   1.000000,   7.005300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153101, "LU-TZRD4            ",    20.00,  2,    7,   18,    1,   1.000000,   7.005300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153104, "LU-TZRDY            ",     6.30,  1,    7,   18,    1,   0.981530,  -0.000200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153105, "LU-TZRDY            ",     6.30,  1,    7,   18,    1,   0.981530,  -0.000200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153106, "LU-TZRDY            ",   230.00,  1,    7,   18,    1,   0.981530,  -0.000200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153107, "LU-TZRDY            ",     6.30,  1,    7,   18,    1,   0.981530,  -0.000200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153108, "LU-TPZ11            ",    11.00,  1,    7,   18,    1,   0.937840, -15.037900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153109, "LU-TPZ1H            ",     1.00,  1,    7,   18,    1,   0.937840, -15.037900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153110, "LU-TPZ220           ",   230.00,  1,    7,   18,    1,   0.977640,  -9.212000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153111, "LU-TQZ1H            ",     1.00,  1,    7,   18,    1,   0.965350, -20.566500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153112, "LU-TQZ220           ",   230.00,  1,    7,   18,    1,   0.971720, -18.417600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153113, "LU-TQZ2H            ",     1.00,  1,    7,   18,    1,   0.965550, -20.531100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153114, "LU-TQZ35            ",    38.50,  1,    7,   18,    1,   0.971660, -20.559000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153115, "LU-TLZ11            ",    11.00,  1,    7,   18,    1,   0.961410, -24.924000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153116, "LU-TLZ1H            ",     1.00,  1,    7,   18,    1,   0.946000, -24.716200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153117, "LU-TLZ220           ",   230.00,  1,    7,   18,    1,   0.966040, -21.619700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153118, "LU-TLZ2H            ",     1.00,  1,    7,   18,    1,   0.943060, -25.070200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153119, "LU-WJZ1H            ",     1.00,  1,    7,   18,    1,   0.938170, -26.041500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153120, "LU-WJZ220           ",   230.00,  1,    7,   18,    1,   0.967820, -18.982800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153122, "LU-WJZ2H            ",     1.00,  1,    7,   18,    1,   0.938060, -26.049300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153123, "LU-WJZ35            ",    38.50,  1,    7,   18,    1,   0.954620, -26.071600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153125, "LU-WJZ1H            ",     1.00,  1,    7,   18,    1,   0.915660, -27.101800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153126, "LU-WJZ220           ",   230.00,  1,    7,   18,    1,   0.957690, -19.731300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153127, "LU-WJZ2H            ",     1.00,  1,    7,   18,    1,   0.915000, -27.297000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153128, "LU-WJZ35            ",    38.50,  1,    7,   18,    1,   0.920720, -27.008500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153129, "LU-WJZ3H            ",     1.00,  1,    7,   18,    1,   0.915870, -26.688000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153130, "LU-WMZ1H            ",     1.00,  1,    7,   18,    1,   0.928840, -31.315800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153131, "LU-WMZ220           ",   230.00,  1,    7,   18,    1,   0.959310, -24.693600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153132, "LU-WMZ2H            ",     1.00,  1,    7,   18,    1,   0.928870, -31.414600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153133, "LU-WMZ35            ",    38.50,  1,    7,   18,    1,   0.938070, -31.378500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153134, "LU-WTZ1H            ",     1.00,  1,    7,   18,    1,   0.948420, -25.672800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153135, "LU-WTZ220           ",   230.00,  1,    7,   18,    1,   0.970290, -22.828100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153136, "LU-WTZ2H            ",     1.00,  1,    7,   18,    1,   0.948780, -25.640800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153137, "LU-WTZ35            ",    38.50,  1,    7,   18,    1,   0.958130, -25.671800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153138, "LU-WHC01H           ",     6.30,  1,    7,   18,    1,   0.927200, -29.533700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153139, "LU-WHC02H           ",     1.00,  1,    7,   18,    1,   0.927200, -29.533700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153140, "LU-WHC02Z           ",     6.30,  1,    7,   18,    1,   0.927200, -29.533700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153142, "LU-WHC220           ",   230.00,  1,    7,   18,    1,   0.927200, -29.533700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153144, "LU-WHC3H            ",    20.00,  2,    7,   18,    1,   0.986020, -22.401600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153145, "LU-WHC4H            ",    20.00,  2,    7,   18,    1,   0.927200, -29.533700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153146, "LU-WHC5H            ",    20.00,  2,    7,   18,    1,   1.000000, -15.760000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153147, "LU-WHC6.3           ",     6.30,  1,    7,   18,    1,   0.927200, -29.533700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153148, "LU-WHC6H            ",    20.00,  2,    7,   18,    1,   0.964410, -23.306900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153149, "LU-WHCY22           ",   230.00,  1,    7,   18,    1,   0.964410, -23.306900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153150, "LU-WSZ1H            ",    38.50,  1,    7,   18,    1,   0.954780,  -7.570100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153151, "LU-WSZ220           ",   230.00,  1,    7,   18,    1,   0.962880,  -4.796000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153152, "LU-WSZ2H            ",     1.00,  1,    7,   18,    1,   0.954540,  -7.607900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153153, "LU-WSZ35            ",    38.50,  1,    7,   18,    1,   0.961340,  -7.603000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153154, "LU-WFC01H           ",     1.00,  1,    7,   18,    1,   0.974690, -16.320000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153155, "LU-WFC01Z           ",     6.30,  1,    7,   18,    1,   0.974690, -16.320000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153156, "LU-WFC02H           ",     6.30,  1,    7,   18,    1,   0.974690, -16.320000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153157, "LU-WFC02Z           ",     6.30,  1,    7,   18,    1,   0.974690, -16.320000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153158, "LU-WFC03Z           ",     6.30,  1,    7,   18,    1,   0.974690, -16.320000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153159, "LU-WFC10            ",    10.50,  1,    7,   18,    1,   0.974690, -16.320000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153160, "LU-WFC1H            ",    20.00,  2,    7,   18,    1,   1.000000,  -9.402900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153161, "LU-WFC220           ",   230.00,  1,    7,   18,    1,   0.974690, -16.320000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153162, "LU-WFC2H            ",    20.00,  2,    7,   18,    1,   1.000000,  -9.455200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153163, "LU-WFC3H            ",    20.00,  2,    7,   18,    1,   1.000000,  -8.400500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153164, "LU-WFC4H            ",    20.00,  2,    7,   18,    1,   1.000000,  -8.371500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153165, "LU-WFC6.3           ",     6.30,  1,    7,   18,    1,   0.974690, -16.320000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153166, "LU-WFZ220           ",   230.00,  1,    7,   18,    1,   0.972840, -17.201400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153167, "LU-WFZ2H            ",     1.00,  1,    7,   18,    1,   0.964490, -17.205700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153169, "LU-WFZ352           ",    38.50,  1,    7,   18,    1,   1.111200, -17.229500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153170, "LU-WFZ353           ",    38.50,  1,    7,   18,    1,   1.038090, -17.177300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153171, "LU-WFZ3H            ",     1.00,  1,    7,   18,    1,   0.969200, -17.177300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153174, "LU-WFZ500           ",   525.00,  1,    7,   18,    1,   0.975240, -17.343000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153176, "LU-WZZ1H            ",     1.00,  1,    7,   18,    1,   0.948690, -26.702400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153177, "LU-WZZ220           ",   230.00,  1,    7,   18,    1,   0.967610, -22.551900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153178, "LU-WZZ2H            ",     1.00,  1,    7,   18,    1,   0.948510, -26.738700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153179, "LU-WZZ35            ",    38.50,  1,    7,   18,    1,   0.959320, -26.780200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153180, "LU-WSZ1H            ",     1.00,  1,    7,   18,    1,   0.965280, -12.031000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153181, "LU-WSZ220           ",   230.00,  1,    7,   18,    1,   0.961140,  -8.865400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153182, "LU-WSZ2H            ",     1.00,  1,    7,   18,    1,   0.965420, -12.009800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153183, "LU-WSZ35            ",    38.50,  1,    7,   18,    1,   0.981540, -12.047400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153184, "LU-WCZ1H            ",     1.00,  1,    7,   18,    1,   0.967420, -17.743800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153185, "LU-WCZ220           ",   230.00,  1,    7,   18,    1,   0.960110, -14.420600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153186, "LU-WCZ35            ",    38.50,  1,    7,   18,    1,   0.989840, -17.762400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153188, "LU-WDZ11            ",    11.00,  1,    7,   18,    1,   0.930400, -32.265800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153189, "LU-WDZ1H            ",     1.00,  1,    7,   18,    1,   0.915260, -32.199200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153190, "LU-WDZ220           ",   230.00,  1,    7,   18,    1,   0.930440, -29.059800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153191, "LU-WDZ2H            ",     1.00,  1,    7,   18,    1,   0.915290, -32.260800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153192, "LU-WFZ1H            ",     1.00,  1,    7,   18,    1,   0.948270,  -8.268400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153193, "LU-WFZ220           ",   230.00,  1,    7,   18,    1,   0.960990,  -5.436600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153194, "LU-WFZ2H            ",     1.00,  1,    7,   18,    1,   0.948270,  -8.268400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153195, "LU-WFZ35            ",    38.50,  1,    7,   18,    1,   0.953740,  -8.279200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153197, "LU-WSZ220           ",   230.00,  1,    7,   18,    1,   0.979860, -16.704100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153198, "LU-WSZ2H            ",     1.00,  1,    7,   18,    1,   0.977720, -17.106300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153200, "LU-WSZ352           ",    38.50,  1,    7,   18,    1,   1.049300, -17.155400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153207, "LU-WSZ500           ",   525.00,  1,    7,   18,    1,   0.975920, -12.180900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153208, "LU-WKZ1H            ",     1.00,  1,    7,   18,    1,   0.955860, -13.240500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153209, "LU-WKZ220           ",   230.00,  1,    7,   18,    1,   0.977630,  -8.545500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153210, "LU-WKZ2H            ",     1.00,  1,    7,   18,    1,   0.955570, -13.277100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153211, "LU-WKZ35            ",    38.50,  1,    7,   18,    1,   0.965710, -13.275300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153212, "LU-WSZ1H            ",     1.00,  1,    7,   18,    1,   0.972280,  -3.009600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153213, "LU-WSZ220           ",   230.00,  1,    7,   18,    1,   0.974200,  -3.301000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153214, "LU-WSZ351           ",    38.50,  1,    7,   18,    1,   0.972280,  -3.009600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153221, "LU-WSZ500           ",   525.00,  1,    7,   18,    1,   0.988570,  -5.669100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153222, "LU-WLZ1H            ",     1.00,  1,    7,   18,    1,   0.928160, -15.069000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153223, "LU-WLZ220           ",   230.00,  1,    7,   18,    1,   0.946090, -10.143700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153224, "LU-WLZ2H            ",     1.00,  1,    7,   18,    1,   0.928710, -14.998200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153225, "LU-WLZ35            ",    38.50,  1,    7,   18,    1,   0.938050, -15.051600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153226, "LU-WZZ10.5          ",    10.50,  1,    7,   18,    1,   0.935980, -21.700600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153227, "LU-WZZ1H            ",     1.00,  1,    7,   18,    1,   0.934220, -22.017900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153228, "LU-WZZ220           ",   230.00,  1,    7,   18,    1,   0.968780, -17.417600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153229, "LU-WZZ2H            ",     1.00,  1,    7,   18,    1,   0.938250, -21.302100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153230, "LU-WSZ220           ",   230.00,  1,    7,   18,    1,   0.959250, -24.080500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153231, "LU-WCZ1H            ",     1.00,  1,    7,   18,    1,   0.953430, -23.145300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153232, "LU-WCZ220           ",   230.00,  1,    7,   18,    1,   0.959130, -20.129000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153233, "LU-WCZ35            ",    38.50,  1,    7,   18,    1,   0.964600, -23.159400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153234, "LU-WSTC11           ",   115.00,  1,    7,   18,    1,   0.971520,  -2.382800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153235, "LU-WSTC3            ",     6.30,  2,    7,   18,    1,   1.000000,   1.766500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153236, "LU-WSTC4            ",     6.30,  2,    7,   18,    1,   1.000000,   2.920300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153237, "LU-XLZ1H            ",     1.00,  1,    7,   18,    1,   0.915580, -27.682600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153238, "LU-XLZ220           ",   230.00,  1,    7,   18,    1,   0.968110, -21.553100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153239, "LU-XLZ35            ",    38.50,  1,    7,   18,    1,   0.915580, -27.682600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153240, "LU-XWC1H            ",    13.80,  2,    7,   18,    1,   0.980600,  -5.713100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153241, "LU-XWC1Z            ",     3.00,  1,    7,   18,    1,   0.932870, -11.135100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153242, "LU-XWC220           ",   230.00,  1,    7,   18,    1,   0.932870, -11.135100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153243, "LU-XWC2H            ",    13.80,  2,    7,   18,    1,   0.980600,  -5.713100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153244, "LU-XWC2Z            ",     3.00,  1,    7,   18,    1,   0.932870, -11.135100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153245, "LU-XWC3H            ",    13.80,  2,    7,   18,    1,   0.979380,  -5.121000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153246, "LU-XWC3Z            ",     3.00,  1,    7,   18,    1,   0.932870, -11.135100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153248, "LU-XWC4Z            ",     3.00,  1,    7,   18,    1,   0.932870, -11.135100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153249, "LU-XZZ1H            ",     1.00,  1,    7,   18,    1,   0.930110,  -9.475600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153250, "LU-XZZ220           ",   230.00,  1,    7,   18,    1,   0.962930,  -4.823200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153251, "LU-XZZ2H            ",     1.00,  1,    7,   18,    1,   0.930460,  -9.418700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153252, "LU-XZZ35            ",    38.50,  1,    7,   18,    1,   0.930290,  -9.445800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153254, "LU-XWZ10.5          ",    10.50,  1,    7,   18,    1,   0.929070, -21.572900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153255, "LU-XWZ1H            ",     1.00,  1,    7,   18,    1,   0.929070, -21.572900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153256, "LU-XWZ220           ",   230.00,  1,    7,   18,    1,   0.948840, -18.411300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153257, "LU-XWZ2H            ",     1.00,  1,    7,   18,    1,   0.929070, -21.572900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153259, "LU-XGZ10.5          ",    10.50,  1,    7,   18,    1,   0.942230, -15.079200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153260, "LU-XGZ1H            ",     1.00,  1,    7,   18,    1,   0.938200, -15.648300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153261, "LU-XGZ220           ",   230.00,  1,    7,   18,    1,   0.954010, -11.669500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153262, "LU-XGZ2H            ",     1.00,  1,    7,   18,    1,   0.938200, -15.648300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153263, "LU-XGZ35            ",    38.50,  1,    7,   18,    1,   0.955320, -15.679700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153264, "LU-XGZ3H            ",     1.00,  1,    7,   18,    1,   0.942230, -15.079200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153265, "LU-XZZ1H            ",     1.00,  1,    7,   18,    1,   0.949500, -27.503400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153266, "LU-XZZ220           ",   230.00,  1,    7,   18,    1,   0.959690, -22.949500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153267, "LU-XZZ2H            ",     1.00,  1,    7,   18,    1,   0.950160, -27.368300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153268, "LU-XZZ35            ",    38.50,  1,    7,   18,    1,   0.964190, -27.454100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153269, "LU-XDC01H           ",     6.30,  1,    7,   18,    1,   0.921840, -28.312400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153270, "LU-XDC02H           ",     6.30,  1,    7,   18,    1,   0.921840, -28.312400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153271, "LU-XDC02Z           ",     6.30,  1,    7,   18,    1,   0.921840, -28.312400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153272, "LU-XDC03H           ",     6.30,  1,    7,   18,    1,   0.921840, -28.312400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153273, "LU-XDC03Z           ",     6.30,  1,    7,   18,    1,   0.921840, -28.312400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153274, "LU-XDC220           ",   230.00,  1,    7,   18,    1,   0.963920, -22.857600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153275, "LU-XDC2H            ",    10.50,  1,    7,   18,    1,   0.937480, -26.120500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153276, "LU-XDC2H            ",     1.00,  1,    7,   18,    1,   0.937480, -26.120500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153278, "LU-XDC4H            ",    15.75,  1,    7,   18,    1,   0.937620, -26.093700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153279, "LU-XDC4H            ",     1.00,  1,    7,   18,    1,   0.937620, -26.093700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153280, "LU-XDC5H            ",    20.00,  2,    7,   18,    1,   1.000000, -15.080300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153281, "LU-XDC6.3           ",     6.30,  1,    7,   18,    1,   0.921840, -28.312400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153282, "LU-XDC6H            ",    20.00,  2,    7,   18,    1,   0.953960, -23.434100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153285, "LU-STZ1H            ",     1.00,  1,    7,   18,    1,   0.912730, -17.675800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153286, "LU-STZ220           ",   230.00,  1,    7,   18,    1,   0.940780,  -9.688100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153287, "LU-STZ35            ",    38.50,  1,    7,   18,    1,   0.933470, -17.710200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153289, "LU-XGZ10.5          ",    10.50,  1,    7,   18,    1,   0.881420, -38.061900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153290, "LU-XGZ1H            ",     1.00,  1,    7,   18,    1,   0.881460, -38.053600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153291, "LU-XGZ220           ",   230.00,  1,    7,   18,    1,   0.895260, -35.626700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153292, "LU-XGZ2H            ",     1.00,  1,    7,   18,    1,   0.881380, -38.070200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153293, "LU-XGZ1H            ",     1.00,  1,    7,   18,    1,   0.873570, -36.894600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153294, "LU-XGZ220           ",   230.00,  1,    7,   18,    1,   0.926310, -28.585900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153295, "LU-XGZ2H            ",     1.00,  1,    7,   18,    1,   0.873570, -36.917600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153296, "LU-XGZ35            ",    38.50,  1,    7,   18,    1,   0.873570, -36.906100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153297, "LU-XHZ1H            ",     1.00,  1,    7,   18,    1,   0.920000, -14.197800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153298, "LU-XHZ220           ",   230.00,  1,    7,   18,    1,   0.937660, -11.527500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153299, "LU-XHZ35            ",    38.50,  1,    7,   18,    1,   0.920000, -14.197800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153303, "LU-XXZ1H            ",     1.00,  1,    7,   18,    1,   0.937710, -12.624500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153304, "LU-XXZ220           ",   230.00,  1,    7,   18,    1,   0.958470,  -9.544000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153305, "LU-XXZ35            ",    38.50,  1,    7,   18,    1,   0.937710, -12.624500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153306, "LU-XYZ1H            ",     1.00,  1,    7,   18,    1,   0.961280, -12.376300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153307, "LU-XYZ220           ",   230.00,  1,    7,   18,    1,   0.968370,  -8.874200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153308, "LU-XYZ35            ",    38.50,  1,    7,   18,    1,   0.971380, -12.395900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153311, "LU-XYRD11           ",   115.00,  1,    7,   18,    1,   0.873970, -16.966500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153312, "LU-XYRD1            ",    13.80,  2,    7,   18,    1,   0.916290, -12.164800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153313, "LU-XYRD1            ",     1.00,  1,    7,   18,    1,   0.919640, -11.681100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153314, "LU-XYRD1            ",     3.00,  1,    7,   18,    1,   0.934310, -11.057100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153315, "LU-XYRD22           ",   230.00,  1,    7,   18,    1,   0.934310, -11.057100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153316, "LU-XYRD2            ",    13.80,  2,    7,   18,    1,   0.916960, -12.105400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153317, "LU-XYRD2            ",     1.00,  1,    7,   18,    1,   0.919730, -11.688200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153318, "LU-XYRD2            ",     3.00,  1,    7,   18,    1,   0.934310, -11.057100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153319, "LU-XYRD3            ",    13.80,  2,    7,   18,    1,   0.934310, -11.057100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153320, "LU-XYRD3            ",     3.00,  1,    7,   18,    1,   0.934310, -11.057100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153321, "LU-XYRD4            ",    13.80,  2,    7,   18,    1,   0.934310, -11.057100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153322, "LU-XYRD4            ",     3.00,  1,    7,   18,    1,   0.934310, -11.057100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153324, "LU-XCZ1H            ",     1.00,  1,    7,   18,    1,   0.981020,  -7.536000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153325, "LU-XCZ220           ",   230.00,  1,    7,   18,    1,   0.965230,  -4.918800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153326, "LU-XCZ35            ",    38.50,  1,    7,   18,    1,   1.007700,  -7.567500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153327, "LU-XHZ1H            ",     1.00,  1,    7,   18,    1,   0.938000, -11.358200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153328, "LU-XHZ220           ",   230.00,  1,    7,   18,    1,   0.952600,  -8.874600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153329, "LU-XHZ2H            ",     1.00,  1,    7,   18,    1,   0.938170, -11.327600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153330, "LU-XHZ35            ",    38.50,  1,    7,   18,    1,   0.941680, -11.347200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153331, "LU-XLZ10.5          ",    11.00,  1,    7,   18,    1,   0.970440, -22.847400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153332, "LU-XLZ1H            ",     1.00,  1,    7,   18,    1,   0.920430, -22.750900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153333, "LU-XLZ220           ",   230.00,  1,    7,   18,    1,   0.945310, -16.289100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153334, "LU-XLZ2H            ",     1.00,  1,    7,   18,    1,   0.919850, -22.859600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153335, "LU-XCZ10.5          ",    11.00,  1,    7,   18,    1,   0.968600, -20.111200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153336, "LU-XCZ1H            ",     1.00,  1,    7,   18,    1,   0.945070, -20.085200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153337, "LU-XCZ220           ",   230.00,  1,    7,   18,    1,   0.950110, -18.053800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153338, "LU-XCZ2H            ",     1.00,  1,    7,   18,    1,   0.945080, -20.081900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153340, "LU-XBZ10.5          ",    10.50,  1,    7,   18,    1,   0.959470, -20.105600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153341, "LU-XBZ1H            ",     1.00,  1,    7,   18,    1,   0.959530, -20.096100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153342, "LU-XBZ220           ",   230.00,  1,    7,   18,    1,   0.964170, -19.466700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153343, "LU-XBZ2H            ",     1.00,  1,    7,   18,    1,   0.959410, -20.115200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153344, "LU-XLZ10.5          ",    11.00,  1,    7,   18,    1,   0.998080, -12.631000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153345, "LU-XLZ1H            ",     1.00,  1,    7,   18,    1,   0.966700, -12.593500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153346, "LU-XLZ220           ",   230.00,  1,    7,   18,    1,   0.976690,  -9.496800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153347, "LU-XLZ3H            ",     1.00,  1,    7,   18,    1,   0.966670, -12.594400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153348, "LU-XSZ1H            ",     1.00,  1,    7,   18,    1,   0.936680, -19.771800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153349, "LU-XSZ220           ",   230.00,  1,    7,   18,    1,   0.957340, -14.809200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153350, "LU-XSZ2H            ",     1.00,  1,    7,   18,    1,   0.936630, -19.754000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153351, "LU-XSZ35            ",    38.50,  1,    7,   18,    1,   0.945770, -19.777400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153355, "LU-XTZ1H            ",     1.00,  1,    7,   18,    1,   0.981320, -21.321800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153356, "LU-XTZ220           ",   230.00,  1,    7,   18,    1,   0.979920, -19.429500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153357, "LU-XTZ2H            ",     1.00,  1,    7,   18,    1,   0.982130, -21.224000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153358, "LU-XTZ35            ",    38.50,  1,    7,   18,    1,   0.991580, -21.285900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153360, "LU-YZZ10.5          ",    10.50,  1,    7,   18,    1,   0.930570, -19.514400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153361, "LU-YZZ1H            ",     1.00,  1,    7,   18,    1,   0.930570, -19.514400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153362, "LU-YZZ220           ",   230.00,  1,    7,   18,    1,   0.941480, -17.869900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153363, "LU-YZZ2H            ",     1.00,  1,    7,   18,    1,   0.930570, -19.514400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153364, "LU-YTC01H           ",     6.30,  1,    7,   18,    1,   0.888760, -38.772500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153365, "LU-YTC02H           ",     6.30,  1,    7,   18,    1,   0.888760, -38.772500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153366, "LU-YTC1H            ",    10.50,  1,    7,   18,    1,   0.888760, -38.772500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153367, "LU-YTC1H            ",     1.00,  1,    7,   18,    1,   0.888760, -38.772500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153368, "LU-YTC220           ",   230.00,  1,    7,   18,    1,   0.888170, -37.475100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153369, "LU-YTC2H            ",    10.50,  1,    7,   18,    1,   0.888760, -38.772500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153370, "LU-YTC2H            ",     1.00,  1,    7,   18,    1,   0.888760, -38.772500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153371, "LU-YTC3H            ",    10.50,  2,    7,   18,    1,   0.888170, -37.475100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153372, "LU-YTC3H            ",     1.00,  1,    7,   18,    1,   0.888170, -37.475100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153373, "LU-YTC4H            ",    10.50,  2,    7,   18,    1,   0.888170, -37.475100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153374, "LU-YTC5H            ",    15.75,  2,    7,   18,    1,   0.909570, -35.671900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153375, "LU-YTC5H            ",     1.00,  1,    7,   18,    1,   0.913140, -35.081500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153376, "LU-YTC6H            ",    15.75,  2,    7,   18,    1,   0.888170, -37.475100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153377, "LU-YTC7H            ",    15.75,  2,    7,   18,    1,   0.948350, -28.660200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153378, "LU-YQZ1H            ",     1.00,  1,    7,   18,    1,   0.920430, -28.304900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153379, "LU-YQZ220           ",   230.00,  1,    7,   18,    1,   0.957980, -21.936800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153381, "LU-YQZ35            ",    38.50,  1,    7,   18,    1,   0.926120, -28.302000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153382, "LU-YQZ3H            ",     1.00,  1,    7,   18,    1,   0.920470, -28.282900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153383, "LU-YZZ1H            ",     1.00,  1,    7,   18,    1,   0.924930, -29.778100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153384, "LU-YZZ220           ",   230.00,  1,    7,   18,    1,   0.940300, -27.205300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153385, "LU-YZZ2H            ",     1.00,  1,    7,   18,    1,   0.924930, -29.777900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153386, "LU-YZZ35            ",    38.50,  1,    7,   18,    1,   0.924930, -29.778000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153387, "LU-YCZ220           ",   230.00,  1,    7,   18,    1,   0.953110, -20.190400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153388, "LU-YCZ2H            ",     1.00,  1,    7,   18,    1,   0.940190, -26.019100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153389, "LU-YCZ35            ",    38.50,  1,    7,   18,    1,   0.959910, -26.059400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153390, "LU-YCZ3H            ",     1.00,  1,    7,   18,    1,   0.940090, -26.043400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153391, "LU-YCC1H            ",    15.75,  2,    7,   18,    1,   1.000000,   2.468700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153392, "LU-YCC220           ",   230.00,  1,    7,   18,    1,   0.978720,  -3.405300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153393, "LU-YCC2H            ",    15.75,  2,    7,   18,    1,   1.031300,   2.255200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153394, "LU-YDZ1H            ",     1.00,  1,    7,   18,    1,   0.928650, -16.392800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153395, "LU-YDZ220           ",   230.00,  1,    7,   18,    1,   0.948030, -12.232700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153396, "LU-YDZ2H            ",     1.00,  1,    7,   18,    1,   0.928380, -16.434400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153397, "LU-YDZ35            ",    38.50,  1,    7,   18,    1,   0.936300, -16.426700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153398, "LU-YXZ1H            ",     1.00,  1,    7,   18,    1,   0.929730, -23.995900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153399, "LU-YXZ220           ",   230.00,  1,    7,   18,    1,   0.962890, -19.339200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153400, "LU-YXZ35            ",    38.50,  1,    7,   18,    1,   0.929730, -23.995900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153401, "LU-YJZ1H            ",     1.00,  1,    7,   18,    1,   0.954020, -28.836500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153402, "LU-YJZ220           ",   230.00,  1,    7,   18,    1,   0.966400, -23.788700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153403, "LU-YJZ2H            ",     1.00,  1,    7,   18,    1,   0.952930, -28.854100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153404, "LU-YJZ35            ",    38.50,  1,    7,   18,    1,   0.970100, -28.864100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153405, "LU-YQZ1H            ",     1.00,  1,    7,   18,    1,   0.925150, -17.615300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153406, "LU-YQZ220           ",   230.00,  1,    7,   18,    1,   0.940400, -11.567200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153407, "LU-YQZ2H            ",     1.00,  1,    7,   18,    1,   0.925790, -17.560600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153408, "LU-YQZ35            ",    38.50,  1,    7,   18,    1,   0.942120, -17.619600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153412, "LU-YJZ11            ",    11.00,  1,    7,   18,    1,   0.916630, -23.092600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153413, "LU-YJZ1H            ",     1.00,  1,    7,   18,    1,   0.907580, -23.122500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153414, "LU-YJZ220           ",   230.00,  1,    7,   18,    1,   0.932750, -17.633000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153415, "LU-YJZ2H            ",     1.00,  1,    7,   18,    1,   0.907620, -23.041200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153416, "LU-YZZ1H            ",     1.00,  1,    7,   18,    1,   0.955690,  -6.299000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153417, "LU-YZZ220           ",   230.00,  1,    7,   18,    1,   0.962170,  -5.300000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153418, "LU-YZZ35            ",    38.50,  1,    7,   18,    1,   0.955690,  -6.299000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153419, "LU-YXZ1H            ",     1.00,  1,    7,   18,    1,   0.906440, -35.683100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153420, "LU-YXZ220           ",   230.00,  1,    7,   18,    1,   0.924100, -30.442300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153421, "LU-YXZ2H            ",     1.00,  1,    7,   18,    1,   0.905440, -35.835400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153422, "LU-YXZ35            ",    38.50,  1,    7,   18,    1,   0.921350, -35.782000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153423, "LU-YXZ3H            ",     1.00,  1,    7,   18,    1,   0.914270, -32.945200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153424, "LU-YXZ6.3           ",     6.30,  1,    7,   18,    1,   0.914270, -32.945200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153425, "LU-YCZ220           ",   230.00,  1,    7,   18,    1,   0.954870, -24.445800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153426, "LU-YMZ220           ",   230.00,  1,    7,   18,    1,   0.964710, -10.458400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153427, "LU-YMZ2H            ",     1.00,  1,    7,   18,    1,   0.962790, -10.607200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153428, "LU-YMZ352           ",    38.50,  1,    7,   18,    1,   0.998180, -10.607200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153429, "LU-YMZ353           ",    38.50,  1,    7,   18,    1,   1.031740, -10.704700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153430, "LU-YMZ3H            ",     1.00,  1,    7,   18,    1,   0.961080, -10.641000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153436, "LU-YMZ500           ",   525.00,  1,    7,   18,    1,   0.973180,  -8.880900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153437, "LU-YSZ1H            ",     1.00,  1,    7,   18,    1,   0.923290, -17.926900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153438, "LU-YSZ220           ",   230.00,  1,    7,   18,    1,   0.933280, -13.656800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153439, "LU-YSZ2H            ",     1.00,  1,    7,   18,    1,   0.921870, -18.152000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153440, "LU-YSZ35            ",    38.50,  1,    7,   18,    1,   0.935690, -18.034700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153441, "LU-YYZ1H            ",     1.00,  1,    7,   18,    1,   0.927270, -17.986200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153442, "LU-YYZ220           ",   230.00,  1,    7,   18,    1,   0.951870, -13.122500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153443, "LU-YYZ2H            ",     1.00,  1,    7,   18,    1,   0.927750, -17.923400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153444, "LU-YYZ35            ",    38.50,  1,    7,   18,    1,   0.934400, -17.965800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153445, "LU-YXC1H            ",     1.00,  1,    7,   18,    1,   0.975010, -20.731200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153446, "LU-YXC2H            ",     1.00,  1,    7,   18,    1,   0.975020, -20.744000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153447, "LU-YXC5H            ",    10.50,  2,    7,   18,    1,   0.999650, -16.826500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153448, "LU-YXC6H            ",    10.50,  2,    7,   18,    1,   0.974550, -20.887900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153450, "LU-YXCLB            ",    10.50,  1,    7,   18,    1,   0.975010, -20.737600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153451, "LU-YXCLB            ",   115.00,  1,    7,   18,    1,   0.974550, -20.887900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153452, "LU-YXCLB            ",   230.00,  1,    7,   18,    1,   0.966060, -22.616200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153453, "LU-YDZ1H            ",     1.00,  1,    7,   18,    1,   0.971030, -20.603900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153454, "LU-YDZ220           ",   230.00,  1,    7,   18,    1,   0.975570, -20.124400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153455, "LU-YDZ2H            ",     1.00,  1,    7,   18,    1,   0.973810, -20.437200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153456, "LU-YDZ351           ",    38.50,  1,    7,   18,    1,   1.038760, -20.646200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153457, "LU-YDZ352           ",    38.50,  1,    7,   18,    1,   1.045830, -20.490300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153458, "LU-YDZ353           ",    38.50,  1,    7,   18,    1,   1.046590, -20.486300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153459, "LU-YDZ3H            ",     1.00,  1,    7,   18,    1,   0.973880, -20.444400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153465, "LU-YDZ500           ",   525.00,  1,    7,   18,    1,   0.973400, -16.623600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153466, "LU-YCZ1H            ",     1.00,  1,    7,   18,    1,   0.937980, -24.551400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153467, "LU-YCZ220           ",   230.00,  1,    7,   18,    1,   0.954730, -20.536100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153468, "LU-YCZ2H            ",     1.00,  1,    7,   18,    1,   0.938460, -24.478500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153469, "LU-YCZ35            ",    38.50,  1,    7,   18,    1,   0.947380, -24.530100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153470, "LU-YQZ11            ",    11.00,  1,    7,   18,    1,   0.981100, -28.054300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153471, "LU-YQZ1H            ",     1.00,  1,    7,   18,    1,   0.942690, -27.771000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153472, "LU-YQZ220           ",   230.00,  1,    7,   18,    1,   0.961760, -23.215700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153473, "LU-YQZ2H            ",     1.00,  1,    7,   18,    1,   0.939500, -28.275300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153478, "LU-YAZ1H            ",     1.00,  1,    7,   18,    1,   0.956950, -26.147600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153479, "LU-YAZ220           ",   230.00,  1,    7,   18,    1,   0.972890, -23.832800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153480, "LU-YAZ2H            ",     1.00,  1,    7,   18,    1,   0.956950, -26.147600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153481, "LU-YAZ35            ",    38.50,  1,    7,   18,    1,   0.956950, -26.147600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153483, "LU-YCZ1H            ",     1.00,  1,    7,   18,    1,   0.978510, -23.815500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153484, "LU-YCZ220           ",   230.00,  1,    7,   18,    1,   0.980780, -22.946300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153486, "LU-YCZ351           ",    38.50,  1,    7,   18,    1,   1.012590, -23.835300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153495, "LU-YCZ500           ",   525.00,  1,    7,   18,    1,   0.981510, -18.119600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153496, "LU-YTZ1H            ",     1.00,  1,    7,   18,    1,   0.941820, -10.085300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153497, "LU-YTZ220           ",   230.00,  1,    7,   18,    1,   0.947680,  -7.365600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153498, "LU-YTZ2H            ",     1.00,  1,    7,   18,    1,   0.941630, -10.123800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153499, "LU-YTZ35            ",    38.50,  1,    7,   18,    1,   0.949890, -10.115700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153500, "LU-YCZ1H            ",     1.00,  1,    7,   18,    1,   0.931810, -24.991400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153501, "LU-YCZ220           ",   230.00,  1,    7,   18,    1,   0.954270, -19.690600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153502, "LU-YCZ2H            ",     1.00,  1,    7,   18,    1,   0.931180, -24.908700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153503, "LU-YCZ35            ",    38.50,  1,    7,   18,    1,   0.938080, -24.959900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153504, "LU-YDZ1H            ",     1.00,  1,    7,   18,    1,   0.968020, -10.925500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153505, "LU-YDZ220           ",   230.00,  1,    7,   18,    1,   0.978350,  -9.445100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153506, "LU-YDZ2H            ",     1.00,  1,    7,   18,    1,   0.968020, -10.925500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153507, "LU-YDZ35            ",    38.50,  1,    7,   18,    1,   0.968020, -10.925500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153508, "LU-YMZ1H            ",     1.00,  1,    7,   18,    1,   0.959530, -11.815600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153509, "LU-YMZ220           ",   230.00,  1,    7,   18,    1,   0.958570, -10.212500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153510, "LU-YMZ2H            ",     1.00,  1,    7,   18,    1,   0.959450, -11.821400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153511, "LU-YMZ35            ",    38.50,  1,    7,   18,    1,   0.967310, -11.831300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153512, "LU-YHC02H           ",     6.30,  1,    7,   18,    1,   0.972770,  -2.555600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153513, "LU-YHC03H           ",     6.30,  1,    7,   18,    1,   0.972770,  -2.555600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153514, "LU-YHC03Z           ",     6.30,  1,    7,   18,    1,   0.972770,  -2.555600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153515, "LU-YHC1H            ",    15.75,  2,    7,   18,    1,   1.000000,   3.835000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153516, "LU-YHC220           ",   230.00,  1,    7,   18,    1,   0.972770,  -2.555600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153517, "LU-YHC2H            ",    15.75,  2,    7,   18,    1,   1.000000,   3.835000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153518, "LU-YHC3H            ",    13.80,  2,    7,   18,    1,   1.000000,   3.737400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153519, "LU-YHC4H            ",    13.80,  2,    7,   18,    1,   0.966280,  -2.968100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153520, "LU-YHC500           ",   525.00,  1,    7,   18,    1,   0.988610,  -5.417500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153521, "LU-YHC5H            ",    20.00,  2,    7,   18,    1,   0.990000,   3.387900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153522, "LU-YHC6.3           ",     6.30,  1,    7,   18,    1,   0.972770,  -2.555600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153523, "LU-YHC6H            ",    20.00,  2,    7,   18,    1,   0.990000,   3.387900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153525, "LU-YCZ220           ",   230.00,  1,    7,   18,    1,   0.978070,  -7.600800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153526, "LU-YCZ2H            ",     1.00,  1,    7,   18,    1,   0.977410,  -7.761100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153529, "LU-YCZ352           ",    38.50,  1,    7,   18,    1,   0.977410,  -7.761100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153535, "LU-YCZ500           ",   525.00,  1,    7,   18,    1,   0.986940,  -5.966500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153540, "LU-ZZZ220           ",   230.00,  1,    7,   18,    1,   0.970340,  -3.458200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153541, "LU-ZZZ2H            ",     1.00,  1,    7,   18,    1,   0.969500,  -3.301200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153542, "LU-ZZZ352           ",    38.50,  1,    7,   18,    1,   0.969500,  -3.301200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153543, "LU-ZZZ353           ",    38.50,  1,    7,   18,    1,   0.969580,  -3.306700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153544, "LU-ZZZ3H            ",     1.00,  1,    7,   18,    1,   0.969580,  -3.306700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153550, "LU-ZZZ500           ",   525.00,  1,    7,   18,    1,   0.975890,  -4.827100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153552, "LU-ZZZ220           ",   230.00,  1,    7,   18,    1,   0.952410, -13.184300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153553, "LU-ZZZ2H            ",     1.00,  1,    7,   18,    1,   0.933550, -17.320800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153554, "LU-ZZZ35            ",    38.50,  1,    7,   18,    1,   0.939600, -17.329100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153555, "LU-ZZZ3H            ",     1.00,  1,    7,   18,    1,   0.933530, -17.321400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153556, "LU-ZHC01H           ",     6.30,  1,    7,   18,    1,   0.981120, -18.683800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153557, "LU-ZHC02H           ",     1.00,  1,    7,   18,    1,   0.981120, -18.683800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153558, "LU-ZHC02Z           ",     6.30,  1,    7,   18,    1,   0.981120, -18.683800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153559, "LU-ZHC1H            ",    13.80,  1,    7,   18,    1,   0.981120, -18.683800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153560, "LU-ZHC1H            ",     1.00,  1,    7,   18,    1,   0.981120, -18.683800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153561, "LU-ZHC220           ",   230.00,  1,    7,   18,    1,   0.981120, -18.683800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153562, "LU-ZHC2H            ",    13.80,  1,    7,   18,    1,   0.981120, -18.683800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153563, "LU-ZHC2H            ",     1.00,  1,    7,   18,    1,   0.981120, -18.683800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153564, "LU-ZHC3H            ",    15.75,  2,    7,   18,    1,   1.000000, -11.142600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153565, "LU-ZHC4H            ",    15.75,  2,    7,   18,    1,   0.981120, -18.683800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153566, "LU-ZHC6.3           ",     6.30,  1,    7,   18,    1,   0.981120, -18.683800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153567, "LU-ZDC3H            ",     6.30,  2,    7,   18,    1,   1.000000, -18.371600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153568, "LU-ZDC3H            ",     1.00,  1,    7,   18,    1,   0.979830, -21.279200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153569, "LU-ZDC4H            ",    10.50,  2,    7,   18,    1,   1.000000, -20.687400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153570, "LU-ZQC01H           ",     6.30,  1,    7,   18,    1,   0.938760, -19.980500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153571, "LU-ZQC02H           ",     6.30,  1,    7,   18,    1,   0.938760, -19.980500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153572, "LU-ZQC02Z           ",     6.30,  1,    7,   18,    1,   0.938760, -19.980500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153573, "LU-ZQC110           ",   115.00,  1,    7,   18,    1,   0.938760, -19.980500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153574, "LU-ZQC1H            ",    13.80,  2,    7,   18,    1,   0.967590, -16.606100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153575, "LU-ZQC1H            ",     1.00,  1,    7,   18,    1,   0.970920, -16.135700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153576, "LU-ZQC220           ",   230.00,  1,    7,   18,    1,   0.950750, -17.863400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153577, "LU-ZQC2H            ",    13.80,  2,    7,   18,    1,   0.943460, -19.123400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153578, "LU-ZQC2H            ",     1.00,  1,    7,   18,    1,   0.943460, -19.123400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153579, "LU-ZQC3H            ",    20.00,  2,    7,   18,    1,   1.000000,  -7.591700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153580, "LU-ZQC4H            ",    20.00,  2,    7,   18,    1,   1.000000,  -7.591700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153581, "LU-ZQC6.3           ",     6.30,  1,    7,   18,    1,   0.938760, -19.980500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153583, "LU-ZQCY22           ",   230.00,  1,    7,   18,    1,   0.959520, -16.217700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153584, "LU-ZQZ1H            ",     1.00,  1,    7,   18,    1,   0.903270, -24.041300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153585, "LU-ZQZ220           ",   230.00,  1,    7,   18,    1,   0.946600, -18.174800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153586, "LU-ZQZ2H            ",     1.00,  1,    7,   18,    1,   0.903230, -24.053500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153587, "LU-ZQZ35            ",    38.50,  1,    7,   18,    1,   0.903250, -24.047300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153588, "LU-ZXZ1H            ",     1.00,  1,    7,   18,    1,   0.901310, -16.650900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153589, "LU-ZXZ220           ",   230.00,  1,    7,   18,    1,   0.942540, -10.716200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153590, "LU-ZXZ35            ",    38.50,  1,    7,   18,    1,   0.901310, -16.650900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153591, "LU-ZYZ1H            ",     1.00,  1,    7,   18,    1,   0.876930, -38.002800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153592, "LU-ZYZ220           ",   230.00,  1,    7,   18,    1,   0.906860, -32.987300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153593, "LU-ZYZ2H            ",     1.00,  1,    7,   18,    1,   0.877050, -37.955100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153594, "LU-ZYZ35            ",    38.50,  1,    7,   18,    1,   0.876990, -37.978700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153595, "LU-ZLZ1H            ",     1.00,  1,    7,   18,    1,   0.942660, -13.553000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153596, "LU-ZLZ220           ",   230.00,  1,    7,   18,    1,   0.957370,  -9.924300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153597, "LU-ZLZ2H            ",     1.00,  1,    7,   18,    1,   0.941820, -13.502900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153598, "LU-ZLZ35            ",    38.50,  1,    7,   18,    1,   0.946970, -13.533300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153599, "LU-ZZZ1H            ",     1.00,  1,    7,   18,    1,   0.952650, -20.920900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153600, "LU-ZZZ220           ",   230.00,  1,    7,   18,    1,   0.971930, -17.872800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153601, "LU-ZZZ2H            ",     1.00,  1,    7,   18,    1,   0.952580, -20.944200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153602, "LU-ZZZ35            ",    38.50,  1,    7,   18,    1,   0.957740, -20.939000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153604, "LU-ZJZ10.5          ",    10.50,  1,    7,   18,    1,   0.959640, -22.194000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153605, "LU-ZJZ1H            ",     1.00,  1,    7,   18,    1,   0.959620, -22.197300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153606, "LU-ZJZ220           ",   230.00,  1,    7,   18,    1,   0.971670, -20.550300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153607, "LU-ZJZ2H            ",     1.00,  1,    7,   18,    1,   0.959660, -22.190700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153608, "LU-ZFZ1H            ",     1.00,  1,    7,   18,    1,   0.866580, -43.130100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153609, "LU-ZFZ220           ",   230.00,  1,    7,   18,    1,   0.886370, -37.772500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153610, "LU-ZFZ2H            ",     1.00,  1,    7,   18,    1,   0.866580, -43.130100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153611, "LU-ZDZ1H            ",     1.00,  1,    7,   18,    1,   0.954080,  -6.082200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153612, "LU-ZDZ220           ",   230.00,  1,    7,   18,    1,   0.971580,  -3.652800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153613, "LU-ZDZ2H            ",     1.00,  1,    7,   18,    1,   0.953890,  -6.125100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153614, "LU-ZDZ35            ",    38.50,  1,    7,   18,    1,   0.953980,  -6.105900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153615, "LU-ZSZ1H            ",     1.00,  1,    7,   18,    1,   0.944960, -23.542100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153616, "LU-ZSZ220           ",   230.00,  1,    7,   18,    1,   0.972950, -18.137200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153617, "LU-ZSZ2H            ",     1.00,  1,    7,   18,    1,   0.944970, -23.434500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153618, "LU-ZSZ35            ",    38.50,  1,    7,   18,    1,   0.953240, -23.504600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153619, "LU-ZLZ1H            ",     1.00,  1,    7,   18,    1,   0.934530, -11.722000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153620, "LU-ZLZ220           ",   230.00,  1,    7,   18,    1,   0.960490,  -8.500200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153621, "LU-ZLZ2H            ",     1.00,  1,    7,   18,    1,   0.934550, -11.736900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153622, "LU-ZLZ35            ",    38.50,  1,    7,   18,    1,   0.934540, -11.728700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153623, "LU-ZTC01H           ",     6.30,  1,    7,   18,    1,   0.955820, -12.851900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153624, "LU-ZTC1H            ",    15.75,  2,    7,   18,    1,   1.000000,  -6.492100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153625, "LU-ZTC220           ",   230.00,  1,    7,   18,    1,   0.955820, -12.851900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153626, "LU-ZTC2H            ",    15.75,  2,    7,   18,    1,   0.955820, -12.851900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153629, "LU-ZCZ11            ",    11.00,  1,    7,   18,    1,   0.946010, -29.291800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153630, "LU-ZCZ1H            ",     1.00,  1,    7,   18,    1,   0.934400, -29.312800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153631, "LU-ZCZ220           ",   230.00,  1,    7,   18,    1,   0.956490, -23.659000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153632, "LU-ZCZ2H            ",     1.00,  1,    7,   18,    1,   0.934950, -29.227600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153633, "LU-ZSZ10.5          ",    10.50,  1,    7,   18,    1,   0.936160, -19.716900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153634, "LU-ZSZ1H            ",     1.00,  1,    7,   18,    1,   0.920500, -22.143000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153635, "LU-ZSZ220           ",   230.00,  1,    7,   18,    1,   0.951640, -17.665900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153636, "LU-ZSZ2H            ",     1.00,  1,    7,   18,    1,   0.920610, -22.179900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153637, "LU-ZSZ35            ",    38.50,  1,    7,   18,    1,   0.920550, -22.161000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153638, "LU-ZSZ3H            ",     1.00,  1,    7,   18,    1,   0.936160, -19.716900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153639, "LU-ZLZ11            ",    11.00,  1,    7,   18,    1,   0.938370, -43.011400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153640, "LU-ZLZ1H            ",     1.00,  1,    7,   18,    1,   0.880850, -42.988800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153641, "LU-ZLZ220           ",   230.00,  1,    7,   18,    1,   0.883870, -38.138300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153642, "LU-ZLZ2H            ",     1.00,  1,    7,   18,    1,   0.881500, -42.905000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153643, "LU-ZYZ1H            ",     1.00,  1,    7,   18,    1,   0.917650, -29.795800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153644, "LU-ZYZ220           ",   230.00,  1,    7,   18,    1,   0.961560, -21.576300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153645, "LU-ZYZ35            ",    38.50,  1,    7,   18,    1,   0.931750, -29.823300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153646, "LU-ZBZ1H            ",     1.00,  1,    7,   18,    1,   0.972050, -22.522300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153656, "LU-ZBZ226           ",   230.00,  1,    7,   18,    1,   0.976770, -21.439000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153661, "LU-ZBZ2H            ",     1.00,  1,    7,   18,    1,   0.973170, -22.344300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153662, "LU-ZBZ351           ",    38.50,  1,    7,   18,    1,   1.076900, -22.534700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153663, "LU-ZBZ352           ",    38.50,  1,    7,   18,    1,   1.080920, -22.359000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153669, "LU-ZBZ500           ",   525.00,  1,    7,   18,    1,   0.974980, -15.033800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153671, "LU-ZCZ2H            ",     1.00,  1,    7,   18,    1,   0.943080, -17.973900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153672, "LU-ZCZ352           ",    38.50,  1,    7,   18,    1,   0.981330, -17.998900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153673, "LU-ZCZ353           ",    38.50,  1,    7,   18,    1,   0.987570, -15.631200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153674, "LU-ZCZ3H            ",     1.00,  1,    7,   18,    1,   0.950140, -15.603300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153680, "LU-ZCZ500           ",   525.00,  1,    7,   18,    1,   0.972320, -13.349000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153689, "LU-ZX1HL            ",     1.00,  1,    7,   18,    1,   0.966570,  -1.385600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153690, "LU-ZX2HL            ",     1.00,  1,    7,   18,    1,   0.968490,  -1.395200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153691, "LU-ZXC01H           ",     6.30,  1,    7,   18,    1,   0.968090,  -1.475600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153692, "LU-ZXC01Z           ",     6.30,  1,    7,   18,    1,   0.968090,  -1.475600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153693, "LU-ZXC03H           ",     6.30,  1,    7,   18,    1,   0.968090,  -1.475600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153694, "LU-ZXC03Z           ",     6.30,  1,    7,   18,    1,   0.968090,  -1.475600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153695, "LU-ZXC04A           ",    10.50,  1,    7,   18,    1,   0.968090,  -1.475600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153696, "LU-ZXC04A           ",    10.50,  1,    7,   18,    1,   0.968090,  -1.475600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153697, "LU-ZXC04B           ",    10.50,  1,    7,   18,    1,   0.968090,  -1.475600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153698, "LU-ZXC04B           ",    10.50,  1,    7,   18,    1,   0.968090,  -1.475600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153699, "LU-ZXC10.5          ",    10.50,  1,    7,   18,    1,   0.968090,  -1.475600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153700, "LU-ZXC1H            ",    18.00,  2,    7,   18,    1,   1.000000,   5.281400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153701, "LU-ZXC220           ",   230.00,  1,    7,   18,    1,   0.968090,  -1.475600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153702, "LU-ZXC2H            ",    18.00,  2,    7,   18,    1,   1.000000,   5.281400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153703, "LU-ZXC351           ",    38.50,  1,    7,   18,    1,   0.966570,  -1.385600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153704, "LU-ZXC352           ",    38.50,  1,    7,   18,    1,   0.944980,  -1.372400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153705, "LU-ZXC3H            ",    18.00,  2,    7,   18,    1,   0.990000,   5.162400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153706, "LU-ZXC4H            ",    18.00,  2,    7,   18,    1,   0.990000,   6.622500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153715, "LU-ZXC500           ",   525.00,  1,    7,   18,    1,   0.977520,  -2.092700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153716, "LU-ZXC5H            ",    22.00,  2,    7,   18,    1,   0.990000,   3.207800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153717, "LU-ZXC6.3           ",     6.30,  1,    7,   18,    1,   0.968090,  -1.475600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153718, "LU-ZXC6H            ",    22.00,  2,    7,   18,    1,   0.990000,   3.207800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153719, "LU-ZXC7H            ",    27.00,  2,    7,   18,    1,   0.990000,   6.705800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153720, "LU-ZXC8H            ",    27.00,  2,    7,   18,    1,   0.990000,   6.679400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153722, "LU-QDHLZ            ",   525.00,  1,    7,   18,    1,   0.972470, -16.905800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153723, "LU-LCZ220B          ",   230.00,  1,    7,   18,    1,   0.948270, -10.219900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153724, "LU-ZCZ220A          ",   230.00,  1,    7,   18,    1,   0.948420, -17.334500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153725, "LU-LCZ220A          ",   230.00,  1,    7,   18,    1,   0.964540,  -6.561600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153726, "LU-LSZ220B          ",   230.00,  1,    7,   18,    1,   0.974750, -22.397600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153727, "LU-ZCZ220B          ",   230.00,  1,    7,   18,    1,   0.953450, -15.376400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153728, "LU-LSZ220A          ",   230.00,  1,    7,   18,    1,   0.970800, -22.086200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153729, "LU-BSZ220           ",   230.00,  1,    7,   18,    1,   0.965600,  -1.783800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153730, "LU-JDZ220           ",   230.00,  1,    7,   18,    1,   0.971520, -19.103700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153731, "LU-AKZ220           ",   230.00,  1,    7,   18,    1,   0.979060, -16.805700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153732, "LU-PYZ220           ",   230.00,  1,    7,   18,    1,   0.968810, -21.273000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153733, "LU-YGZ220           ",   230.00,  1,    7,   18,    1,   0.972880, -21.360100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153734, "LU-MSZ220           ",   230.00,  1,    7,   18,    1,   0.932820, -28.010300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153735, "LU-ASZ220           ",   230.00,  1,    7,   18,    1,   0.968820, -23.123000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153736, "LU-ZTZ220           ",   230.00,  1,    7,   18,    1,   0.943870, -26.938600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153737, "LU-GCZ220           ",   230.00,  1,    7,   18,    1,   0.970360, -18.429400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153738, "LU-SDZ220           ",   230.00,  1,    7,   18,    1,   0.940450, -11.429100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153739, "LU-WZZ220           ",   230.00,  1,    7,   18,    1,   0.938410, -10.157900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153740, "LU-YWZ220           ",   230.00,  1,    7,   18,    1,   0.969620,  -6.303100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153741, "LU-MGZ220           ",   230.00,  1,    7,   18,    1,   0.964520, -13.322200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153742, "LU-XJZ220           ",   230.00,  1,    7,   18,    1,   0.940340, -18.787500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153743, "LU-JDZ220           ",   230.00,  1,    7,   18,    1,   0.906760, -33.476100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153744, "LU-MJZ220           ",   230.00,  1,    7,   18,    1,   0.955290, -22.344500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153745, "LU-DDZ220           ",   230.00,  1,    7,   18,    1,   0.973740, -19.381700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153746, "LU-DTZ220           ",   230.00,  1,    7,   18,    1,   0.980660, -18.689100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153747, "LU-WFZ220           ",   230.00,  1,    7,   18,    1,   0.970390,  -7.595600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153748, "LU-CZZ220           ",   230.00,  1,    7,   18,    1,   0.929420, -13.642900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153749, "LU-ZFZ220           ",   230.00,  1,    7,   18,    1,   0.963790,  -8.794200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153750, "LU-LLZ220           ",   230.00,  1,    7,   18,    1,   0.927480, -16.204900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153751, "LU-JHZ220           ",   230.00,  1,    7,   18,    1,   0.948720,  -6.458500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153752, "LU-FZZ220           ",   230.00,  1,    7,   18,    1,   0.968710,  -3.795900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153753, "LU-QLZ220           ",   230.00,  1,    7,   18,    1,   0.954710,  -7.784800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153754, "LU-SPZ220           ",   230.00,  1,    7,   18,    1,   0.949730,  -7.439800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153755, "LU-LYC8H            ",   230.00,  1,    7,   18,    1,   0.951450, -12.767300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153756, "LU-LYC9H            ",   230.00,  1,    7,   18,    1,   0.946050, -13.444700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153757, "LU-LKC220           ",   230.00,  1,    7,   18,    1,   0.913340, -33.056200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153758, "LU-PDZ220           ",   230.00,  1,    7,   18,    1,   0.974740,  -7.974900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153759, "LU-TMZ220           ",   230.00,  1,    7,   18,    1,   0.954900, -11.193200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153760, "LU-HWZ220           ",   230.00,  1,    7,   18,    1,   0.878830, -38.474000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153761, "LU-LYC8H            ",    20.00,  2,    7,   18,    1,   1.000000,  -5.441300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153762, "LU-LYC9H            ",    20.00,  2,    7,   18,    1,   0.946050, -13.444700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153763, "LU-NDC5H            ",    20.00,  2,    7,   18,    1,   0.941610, -17.705600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153764, "LU-NDC6H            ",    20.00,  2,    7,   18,    1,   0.941610, -17.705600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153765, "LU-LKC1H            ",    13.80,  2,    7,   18,    1,   0.971000, -26.749700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153766, "LU-LKC2H            ",    13.80,  2,    7,   18,    1,   0.906220, -33.536900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153767, "LU-LKC3H            ",    13.80,  2,    7,   18,    1,   0.913340, -33.056200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153768, "LU-BSZ35            ",    38.50,  1,    7,   18,    1,   0.945100,  -4.299700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153769, "LU-BSZ1H            ",     1.00,  1,    7,   18,    1,   0.945100,  -4.299200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153770, "LU-BSZ2H            ",     1.00,  1,    7,   18,    1,   0.945110,  -4.300200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153771, "LU-KFZ2H            ",     1.00,  1,    7,   18,    1,   0.953270, -10.572800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153772, "LU-QYZ1H            ",     1.00,  1,    7,   18,    1,   0.966730, -23.772500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153773, "LU-MGZ35            ",    38.50,  1,    7,   18,    1,   0.955590, -14.520400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153774, "LU-MGZ1H            ",     1.00,  1,    7,   18,    1,   0.955590, -14.520400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153775, "LU-MGZ2H            ",     1.00,  1,    7,   18,    1,   0.955590, -14.520400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153776, "LU-AKZ35            ",    38.50,  1,    7,   18,    1,   0.972910, -17.619400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153777, "LU-AKZ1H            ",     1.00,  1,    7,   18,    1,   0.972910, -17.619400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153778, "LU-AKZ2H            ",     1.00,  1,    7,   18,    1,   0.972910, -17.619400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153779, "LU-XJZ35            ",    38.50,  1,    7,   18,    1,   0.917480, -22.342600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153780, "LU-XJZ1H            ",     1.00,  1,    7,   18,    1,   0.917480, -22.342600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153781, "LU-XJZ2H            ",     1.00,  1,    7,   18,    1,   0.917480, -22.342600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153782, "LU-PYZ35            ",    38.50,  1,    7,   18,    1,   0.956280, -23.090600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153783, "LU-PYZ1H            ",     1.00,  1,    7,   18,    1,   0.956280, -23.090600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153784, "LU-PYZ2H            ",     1.00,  1,    7,   18,    1,   0.956280, -23.090600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153785, "LU-YGZ35            ",    38.50,  1,    7,   18,    1,   0.963770, -22.647300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153786, "LU-YGZ1H            ",     1.00,  1,    7,   18,    1,   0.963770, -22.647300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153787, "LU-YGZ2H            ",     1.00,  1,    7,   18,    1,   0.963770, -22.647300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153788, "LU-MSZ35            ",    38.50,  1,    7,   18,    1,   0.920230, -29.938100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153789, "LU-MSZ1H            ",     1.00,  1,    7,   18,    1,   0.920230, -29.938100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153790, "LU-MSZ2H            ",     1.00,  1,    7,   18,    1,   0.920230, -29.938100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153791, "LU-JDZ35            ",    38.50,  1,    7,   18,    1,   0.889160, -36.363300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153792, "LU-JDZ1H            ",     1.00,  1,    7,   18,    1,   0.889160, -36.363300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153793, "LU-JDZ2H            ",     1.00,  1,    7,   18,    1,   0.889160, -36.363300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153794, "LU-ASZ35            ",    38.50,  1,    7,   18,    1,   0.961000, -24.419800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153795, "LU-ASZ1H            ",     1.00,  1,    7,   18,    1,   0.961000, -24.419800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153796, "LU-ASZ2H            ",     1.00,  1,    7,   18,    1,   0.961000, -24.419800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153797, "LU-ZTZ35            ",    38.50,  1,    7,   18,    1,   0.931010, -28.695000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153798, "LU-ZTZ1H            ",     1.00,  1,    7,   18,    1,   0.931010, -28.695000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153799, "LU-ZTZ2H            ",     1.00,  1,    7,   18,    1,   0.931010, -28.695000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153800, "LU-MJZ35            ",    38.50,  1,    7,   18,    1,   0.933880, -25.813300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153801, "LU-MJZ1H            ",     1.00,  1,    7,   18,    1,   0.933880, -25.813300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153802, "LU-MJZ2H            ",     1.00,  1,    7,   18,    1,   0.933880, -25.813300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153803, "LU-DTZ35            ",    38.50,  1,    7,   18,    1,   0.970010, -20.216100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153804, "LU-DTZ1H            ",     1.00,  1,    7,   18,    1,   0.970010, -20.216100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153805, "LU-DDZ10.5          ",    10.50,  1,    7,   18,    1,   0.964720, -20.658800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153806, "LU-DDZ1H            ",     1.00,  1,    7,   18,    1,   0.964720, -20.658800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153807, "LU-DDZ2H            ",     1.00,  1,    7,   18,    1,   0.964720, -20.658800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153808, "LU-DTZ2H            ",     1.00,  1,    7,   18,    1,   0.970010, -20.216100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153809, "LU-GCZ35            ",    38.50,  1,    7,   18,    1,   0.961520, -19.707800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153810, "LU-GCZ1H            ",     1.00,  1,    7,   18,    1,   0.961520, -19.707800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153811, "LU-GCZ2H            ",     1.00,  1,    7,   18,    1,   0.961520, -19.707800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153812, "LU-SDZ35            ",    38.50,  1,    7,   18,    1,   0.927700, -13.329200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153813, "LU-SDZ1H            ",     1.00,  1,    7,   18,    1,   0.927700, -13.329200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153814, "LU-SDZ2H            ",     1.00,  1,    7,   18,    1,   0.927700, -13.329200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153815, "LU-WZZ35            ",    38.50,  1,    7,   18,    1,   0.928080, -11.516400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153816, "LU-WZZ1H            ",     1.00,  1,    7,   18,    1,   0.928080, -11.516400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153817, "LU-WZZ2H            ",     1.00,  1,    7,   18,    1,   0.928080, -11.516400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153818, "LU-WFZ35            ",    38.50,  1,    7,   18,    1,   0.961290,  -8.887000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153819, "LU-WFZ1H            ",     1.00,  1,    7,   18,    1,   0.961290,  -8.887000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153820, "LU-WFZ2H            ",     1.00,  1,    7,   18,    1,   0.961290,  -8.887000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153821, "LU-CZZ35            ",    38.50,  1,    7,   18,    1,   0.918910, -15.660900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153822, "LU-CZZ1H            ",     1.00,  1,    7,   18,    1,   0.918910, -15.660900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153823, "LU-CZZ2H            ",     1.00,  1,    7,   18,    1,   0.918910, -15.660900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153824, "LU-ZFZ35            ",    38.50,  1,    7,   18,    1,   0.952920, -10.624700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153825, "LU-ZFZ1H            ",     1.00,  1,    7,   18,    1,   0.952920, -10.624700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153826, "LU-ZFZ2H            ",     1.00,  1,    7,   18,    1,   0.952920, -10.624700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153827, "LU-LLZ35            ",    38.50,  1,    7,   18,    1,   0.917190, -18.006700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153828, "LU-LLZ1H            ",     1.00,  1,    7,   18,    1,   0.917190, -18.006700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153829, "LU-LLZ2H            ",     1.00,  1,    7,   18,    1,   0.917190, -18.006700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153830, "LU-YWZ35            ",    38.50,  1,    7,   18,    1,   0.949620,  -9.167600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153831, "LU-YWZ1H            ",     1.00,  1,    7,   18,    1,   0.949620,  -9.167600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153832, "LU-JHZ35            ",    38.50,  1,    7,   18,    1,   0.932220,  -8.875600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153833, "LU-JHZ1H            ",     1.00,  1,    7,   18,    1,   0.932220,  -8.875600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153834, "LU-FZZ35            ",    38.50,  1,    7,   18,    1,   0.960980,  -4.830500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153835, "LU-FZZ1H            ",     1.00,  1,    7,   18,    1,   0.960980,  -4.830500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153836, "LU-FZZ2H            ",     1.00,  1,    7,   18,    1,   0.960980,  -4.830500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153837, "LU-QLZ35            ",    38.50,  1,    7,   18,    1,   0.919010, -13.178100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153838, "LU-QLZ1H            ",     1.00,  1,    7,   18,    1,   0.919010, -13.178100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153839, "LU-SPZ35            ",    38.50,  1,    7,   18,    1,   0.943360,  -8.382100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153840, "LU-SPZ1H            ",     1.00,  1,    7,   18,    1,   0.943360,  -8.382100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153841, "LU-SPZ2H            ",     1.00,  1,    7,   18,    1,   0.943360,  -8.382100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153842, "LU-QYZ3H            ",     1.00,  1,    7,   18,    1,   0.962310, -26.284200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153843, "LU-PDZ35            ",    38.50,  1,    7,   18,    1,   0.960840,  -9.774900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153844, "LU-PDZ1H            ",     1.00,  1,    7,   18,    1,   0.960840,  -9.774900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153845, "LU-PDZ2H            ",     1.00,  1,    7,   18,    1,   0.960840,  -9.774900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153846, "LU-TMZ35            ",    38.50,  1,    7,   18,    1,   0.943100, -13.050600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153847, "LU-TMZ1H            ",     1.00,  1,    7,   18,    1,   0.943100, -13.050600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153848, "LU-TMZ2H            ",     1.00,  1,    7,   18,    1,   0.943100, -13.050600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153849, "LU-HWZ10.5          ",    10.50,  1,    7,   18,    1,   0.869450, -40.422300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153850, "LU-HWZ1H            ",     1.00,  1,    7,   18,    1,   0.869450, -40.422300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153851, "LU-HWZ2H            ",     1.00,  1,    7,   18,    1,   0.869450, -40.422300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153852, "LU-DYZ2H            ",     1.00,  1,    7,   18,    1,   0.968900, -19.113700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153853, "LU-TCZ2H            ",     1.00,  1,    7,   18,    1,   0.957190, -19.043800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153854, "LU-JYZ2H            ",     1.00,  1,    7,   18,    1,   0.929220, -13.543600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153855, "LU-HRHZC            ",    20.00,  2,    7,   18,    1,   1.000000,   3.340300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153856, "LU-HRHZC            ",    20.00,  2,    7,   18,    1,   0.989410,  -5.069400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153857, "LU-WSZ353           ",    38.50,  1,    7,   18,    1,   1.049090, -17.164700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153858, "LU-DZZ353           ",    38.50,  1,    7,   18,    1,   1.009160, -21.604700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153859, "LU-YCZ353           ",    38.50,  1,    7,   18,    1,   1.037490,  -7.857600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153860, "LU-QXZ500           ",   525.00,  1,    7,   18,    1,   0.952770, -24.741800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153861, "LU-KYZ500           ",   525.00,  1,    7,   18,    1,   0.955020, -25.453300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153862, "LU-YCZ354           ",    38.50,  1,    7,   18,    1,   1.044950, -23.822400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153863, "LU-SGZ354           ",    38.50,  1,    7,   18,    1,   0.973150, -21.583100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153864, "LU-GZZ354           ",    38.50,  1,    7,   18,    1,   0.921800, -31.879800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153865, "LU-QXZ352           ",    38.50,  1,    7,   18,    1,   0.896310, -36.155000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153866, "LU-KYZ354           ",    38.50,  1,    7,   18,    1,   0.944920, -26.874800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153867, "LU-BZZ352           ",    38.50,  1,    7,   18,    1,   1.018770, -18.312600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153868, "LU-JDZ352           ",    38.50,  1,    7,   18,    1,   1.045720, -19.534900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153869, "LU-JDZ353           ",    38.50,  1,    7,   18,    1,   1.007340, -19.503600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153870, "LU-LCZ353           ",    38.50,  1,    7,   18,    1,   0.962730,  -6.573900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153871, "LU-LCZ354           ",    38.50,  1,    7,   18,    1,   0.944410, -10.872900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153872, "LU-LSZ354           ",    38.50,  1,    7,   18,    1,   1.050400, -22.988700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153875, "LU-HRHZC            ",   525.00,  1,    7,   18,    1,   0.989410,  -5.069400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153881, "LU-JDZ500           ",   525.00,  1,    7,   18,    1,   0.972470, -16.905800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153882, "LU-DZZ3H            ",     1.00,  1,    7,   18,    1,   0.969790, -21.580100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153883, "LU-WSZ3H            ",     1.00,  1,    7,   18,    1,   0.977700, -17.117700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153884, "LU-YCZ3H            ",     1.00,  1,    7,   18,    1,   0.970770,  -7.857600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153885, "LU-YCZ4H            ",     1.00,  1,    7,   18,    1,   0.975040, -23.777900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153886, "LU-SGZ4H            ",     1.00,  1,    7,   18,    1,   0.973150, -21.583100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153887, "LU-GZZ4H            ",     1.00,  1,    7,   18,    1,   0.921800, -31.879800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153888, "LU-QXZ2H            ",     1.00,  1,    7,   18,    1,   0.896310, -36.155000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153889, "LU-KYZ4H            ",     1.00,  1,    7,   18,    1,   0.944920, -26.874800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153890, "LU-BZZ2H            ",     1.00,  1,    7,   18,    1,   0.984410, -18.291500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153891, "LU-JDZ2H            ",     1.00,  1,    7,   18,    1,   0.964970, -19.483200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153892, "LU-JDZ3H            ",     1.00,  1,    7,   18,    1,   0.968440, -19.478800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153893, "LU-LCZ3H            ",     1.00,  1,    7,   18,    1,   0.962730,  -6.573900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153894, "LU-LCZ4H            ",     1.00,  1,    7,   18,    1,   0.944410, -10.872900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  153895, "LU-LSZ4H            ",     1.00,  1,    7,   18,    1,   0.969290, -22.937000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154000, "LU-BLZ110           ",   115.00,  1,    7,   34,    1,   0.929310,  -7.684200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154001, "LU-DAZ110           ",   115.00,  1,    7,   34,    1,   0.951880,  -6.115900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154003, "LU-FHZ110           ",   115.00,  1,    7,   34,    1,   0.939640,  -6.258000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154004, "LU-GXZ110           ",   115.00,  1,    7,   34,    1,   0.925090,  -8.018800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154005, "LU-JNC110           ",   115.00,  1,    7,   34,    1,   0.966380,  -2.774800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154006, "LU-JNC35            ",    38.50,  1,    7,   34,    1,   0.961390,  -3.324800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154007, "LU-JXZ110           ",   115.00,  1,    7,   34,    1,   0.925920, -10.475400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154008, "LU-JZZ110           ",   115.00,  1,    7,   34,    1,   0.938600,  -5.912800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154009, "LU-LYC110           ",   115.00,  1,    7,   34,    1,   0.984040,   0.412400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154010, "LU-LSZ110           ",   115.00,  1,    7,   34,    1,   0.956000,  -8.036500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154011, "LU-LCZ35            ",    38.50,  1,    7,   34,    1,   0.950000,  -3.890400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154012, "LU-MQZ110           ",   115.00,  1,    7,   34,    1,   0.901550, -10.022300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154013, "LU-MCZ110           ",   115.00,  1,    7,   34,    1,   0.930680, -11.423700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154014, "LU-QFZ110           ",   115.00,  1,    7,   34,    1,   0.921320,  -7.823400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154015, "LU-SYZ110           ",   115.00,  1,    7,   34,    1,   0.905590,  -9.116700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154016, "LU-TYRD11           ",   115.00,  1,    7,   34,    1,   0.955670,  -3.584200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154017, "LU-WSZ110           ",   115.00,  1,    7,   34,    1,   0.955580,  -7.372500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154018, "LU-YTZ110           ",   115.00,  1,    7,   34,    1,   0.942660,  -9.905900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154019, "LU-ZDZ110           ",   115.00,  1,    7,   34,    1,   0.954840,  -5.914900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154021, "LU-BSZ110           ",   115.00,  1,    7,   34,    1,   0.945790,  -4.135200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154200, "LU-BHZ110           ",   115.00,  1,    7,   33,    1,   0.960960,  -4.415900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154201, "LU-DMZ110           ",   115.00,  1,    7,   33,    1,   0.946530,  -6.599000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154202, "LU-JGZ110           ",   115.00,  1,    7,   33,    1,   0.941020,  -8.011900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154203, "LU-JSZ110           ",   115.00,  1,    7,   33,    1,   0.950790,  -6.412600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154204, "LU-MJZ110           ",   115.00,  1,    7,   33,    1,   0.947870,  -8.721200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154205, "LU-QTZ110           ",   115.00,  1,    7,   33,    1,   0.946350,  -7.407300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154206, "LU-SLQC11           ",   115.00,  1,    7,   33,    1,   0.929990,  -9.476700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154208, "LU-TBZ110           ",   115.00,  1,    7,   33,    1,   0.959900,  -3.310000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154209, "LU-TBZ35            ",    38.50,  1,    7,   33,    1,   0.959210,  -3.323700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154210, "LU-WFZ110           ",   115.00,  1,    7,   33,    1,   0.949690,  -8.030000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154211, "LU-XZZ110           ",   115.00,  1,    7,   33,    1,   0.930980,  -9.201900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154212, "LU-XCZ110           ",   115.00,  1,    7,   33,    1,   0.981930,  -7.349900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154213, "LU-YZZ110           ",   115.00,  1,    7,   33,    1,   0.956030,  -6.216200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154215, "LU-FZZ110           ",   115.00,  1,    7,   33,    1,   0.961530,  -4.738900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154400, "LU-BQZ110           ",   115.00,  1,    7,   32,    1,   0.916510, -20.376100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154401, "LU-CSZ110           ",   115.00,  1,    7,   32,    1,   0.936990, -18.644400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154402, "LU-CLZ110           ",   115.00,  1,    7,   32,    1,   0.923140, -18.814300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154403, "LU-JLZ110           ",   115.00,  1,    7,   32,    1,   0.925570, -15.988200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154404, "LU-LYC110           ",   115.00,  1,    7,   32,    1,   0.911290, -17.039500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154405, "LU-LYZ110           ",   115.00,  1,    7,   32,    1,   0.934980, -15.517700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154406, "LU-LQZ110           ",   115.00,  1,    7,   32,    1,   0.948920, -15.372300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154408, "LU-MBZ110           ",   115.00,  1,    7,   32,    1,   0.929810, -15.027500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154409, "LU-MLZ110           ",   115.00,  1,    7,   32,    1,   0.917900, -15.166700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154410, "LU-SQZ110           ",   115.00,  1,    7,   32,    1,   0.911180, -17.895400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154411, "LU-TCZ110           ",   115.00,  1,    7,   32,    1,   0.953200, -17.739900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154412, "LU-WSZ110           ",   115.00,  1,    7,   32,    1,   0.966500, -11.775400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154413, "LU-XGZ110           ",   115.00,  1,    7,   32,    1,   0.941380, -15.278500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154414, "LU-YDZ110           ",   115.00,  1,    7,   32,    1,   0.930170, -16.105500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154415, "LU-YSZ110           ",   115.00,  1,    7,   32,    1,   0.924540, -17.649900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154416, "LU-YMZ110           ",   115.00,  1,    7,   32,    1,   0.960150, -11.688200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154417, "LU-ZLZ110           ",   115.00,  1,    7,   32,    1,   0.935930, -11.464500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154418, "LU-LLZ110           ",   115.00,  1,    7,   32,    1,   0.917870, -17.847800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154419, "LU-YWZ110           ",   115.00,  1,    7,   32,    1,   0.950960,  -8.911800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154420, "LU-JHZ110           ",   115.00,  1,    7,   32,    1,   0.933330,  -8.660400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154421, "LU-TMZ110           ",   115.00,  1,    7,   32,    1,   0.943890, -12.886300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154600, "LU-ADZ110           ",   115.00,  1,    7,   31,    1,   0.919840, -12.621100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154601, "LU-DGZ110           ",   115.00,  1,    7,   31,    1,   0.937820,  -9.897800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154602, "LU-HCZ110           ",   115.00,  1,    7,   31,    1,   0.945760,  -7.846700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154603, "LU-JZZ110           ",   115.00,  1,    7,   31,    1,   0.917690, -18.371000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154604, "LU-LSZ110           ",   115.00,  1,    7,   31,    1,   0.921050, -12.491900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154605, "LU-WLZ110           ",   115.00,  1,    7,   31,    1,   0.930410, -14.588600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154606, "LU-XHZ110           ",   115.00,  1,    7,   31,    1,   0.939240, -11.147200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154607, "LU-ZXZ110           ",   115.00,  1,    7,   31,    1,   0.904060, -16.036100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154608, "LU-QLZ110           ",   115.00,  1,    7,   31,    1,   0.921220, -12.690400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154609, "LU-SPZ110           ",   115.00,  1,    7,   31,    1,   0.943740,  -8.303300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154800, "LU-FSZ110           ",   115.00,  1,    7,   30,    1,   0.971560,  -8.427000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154801, "LU-GYZ110           ",   115.00,  1,    7,   30,    1,   0.960680,  -7.720300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154802, "LU-HMZ110           ",   115.00,  1,    7,   30,    1,   0.982160, -12.974500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154803, "LU-JYZ110           ",   115.00,  1,    7,   30,    1,   0.956020, -10.909900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154804, "LU-LLZ110           ",   115.00,  1,    7,   30,    1,   0.969900,  -9.947000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154805, "LU-NLQZ11           ",   115.00,  1,    7,   30,    1,   0.944860, -15.734300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154806, "LU-TYZ110           ",   115.00,  1,    7,   30,    1,   0.939850, -11.478900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154807, "LU-TPZ110           ",   115.00,  1,    7,   30,    1,   0.940390, -14.468000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154808, "LU-WKZ110           ",   115.00,  1,    7,   30,    1,   0.957460, -12.922000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154809, "LU-XLZ110           ",   115.00,  1,    7,   30,    1,   0.968380, -12.305200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154810, "LU-YDZ110           ",   115.00,  1,    7,   30,    1,   0.968580, -10.802200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154811, "LU-ZZZ110           ",   115.00,  1,    7,   30,    1,   0.934860, -17.012600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  154812, "LU-WFZ110           ",   115.00,  1,    7,   30,    1,   0.961920,  -8.772800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155000, "LU-CSZ110           ",   115.00,  1,    7,   29,    1,   0.939050, -15.545400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155001, "LU-FXZ110           ",   115.00,  1,    7,   29,    1,   0.933170, -16.386300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155002, "LU-FXZ35            ",    38.50,  1,    7,   29,    1,   0.935810, -16.688200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155003, "LU-GCZ110           ",   115.00,  1,    7,   29,    1,   0.949250, -14.050400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155004, "LU-HHZ110           ",   115.00,  1,    7,   29,    1,   0.947310, -14.740800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155006, "LU-LWJ110           ",   115.00,  1,    7,   29,    1,   0.935960, -15.020800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155007, "LU-MJZ110           ",   115.00,  1,    7,   29,    1,   0.946720, -13.616200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155009, "LU-PQZ110           ",   115.00,  1,    7,   29,    1,   0.945810, -14.345600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155010, "LU-QSZ110           ",   115.00,  1,    7,   29,    1,   0.936480, -15.801200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155011, "LU-SLZ110           ",   115.00,  1,    7,   29,    1,   0.951880, -13.797400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155200, "LU-BMZ110           ",   115.00,  1,    7,   28,    1,   0.934790, -20.884500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155201, "LU-CHZ110           ",   115.00,  1,    7,   28,    1,   0.935380, -20.379300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155203, "LU-DZZ110           ",   115.00,  1,    7,   28,    1,   0.912800, -24.305900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155204, "LU-DJZZ11           ",   115.00,  1,    7,   28,    1,   0.915100, -21.233400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155205, "LU-DMZ110           ",   115.00,  1,    7,   28,    1,   0.928590, -22.423200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155206, "LU-FYZ110           ",   115.00,  1,    7,   28,    1,   0.932750, -20.412800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155207, "LU-HCZ110           ",   115.00,  1,    7,   28,    1,   0.919390, -22.880000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155210, "LU-JPZ220           ",   230.00,  1,    7,   28,    1,   0.950520, -17.976600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155211, "LU-LCZ110           ",   115.00,  1,    7,   28,    1,   0.928270, -22.075700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155213, "LU-MLHZ11           ",   115.00,  1,    7,   28,    1,   0.930570, -21.908300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155214, "LU-NJZ110           ",   115.00,  1,    7,   28,    1,   0.911720, -23.604800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155215, "LU-PYZ110           ",   115.00,  1,    7,   28,    1,   0.928090, -18.988700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155216, "LU-QHZ110           ",   115.00,  1,    7,   28,    1,   0.952040, -19.116700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155217, "LU-SHZ110           ",   115.00,  1,    7,   28,    1,   0.936330, -24.357300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155218, "LU-STZ110           ",   115.00,  1,    7,   28,    1,   0.904190, -26.134800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155219, "LU-WCZ110           ",   115.00,  1,    7,   28,    1,   0.969170, -17.425900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155220, "LU-XWZ110           ",   115.00,  1,    7,   28,    1,   0.928190, -21.602600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155221, "LU-XLZ110           ",   115.00,  1,    7,   28,    1,   0.923090, -22.161400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155222, "LU-XCZ110           ",   115.00,  1,    7,   28,    1,   0.946100, -19.893600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155223, "LU-XSZ110           ",   115.00,  1,    7,   28,    1,   0.938390, -19.370300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155224, "LU-YJZ110           ",   115.00,  1,    7,   28,    1,   0.909480, -22.645000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155225, "LU-ZQZ110           ",   115.00,  1,    7,   28,    1,   0.904960, -23.609500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155226, "LU-ZSZ110           ",   115.00,  1,    7,   28,    1,   0.945620, -23.215100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155227, "LU-MGZ110           ",   115.00,  1,    7,   28,    1,   0.956220, -14.414200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155228, "LU-AKZ110           ",   115.00,  1,    7,   28,    1,   0.973350, -17.547500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155229, "LU-XJZ110           ",   115.00,  1,    7,   28,    1,   0.918960, -22.024700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155400, "LU-DZZ110           ",   115.00,  1,    7,   27,    1,   0.929520, -12.585200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155401, "LU-GZZ110           ",   115.00,  1,    7,   27,    1,   0.928020, -17.992100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155402, "LU-GYZ110           ",   115.00,  1,    7,   27,    1,   0.944870,  -8.789900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155403, "LU-HXZ110           ",   115.00,  1,    7,   27,    1,   0.928190, -13.743900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155404, "LU-JZZ110           ",   115.00,  1,    7,   27,    1,   0.928340, -16.115200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155405, "LU-JYZ110           ",   115.00,  1,    7,   27,    1,   0.930830, -13.261000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155406, "LU-LCRD11           ",   115.00,  1,    7,   27,    1,   0.945720,  -9.872200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155408, "LU-PZZ110           ",   115.00,  1,    7,   27,    1,   0.950040,  -9.260600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155409, "LU-TZZ110           ",   115.00,  1,    7,   27,    1,   0.928050, -13.978100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155410, "LU-STZ110           ",   115.00,  1,    7,   27,    1,   0.915360, -17.065200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155411, "LU-XHZ110           ",   115.00,  1,    7,   27,    1,   0.921260, -13.927200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155413, "LU-YQZ110           ",   115.00,  1,    7,   27,    1,   0.927770, -17.134500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155414, "LU-SDZ110           ",   115.00,  1,    7,   27,    1,   0.928570, -13.160700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155415, "LU-WZZ110           ",   115.00,  1,    7,   27,    1,   0.928810, -11.395600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155600, "LU-LLZ110           ",   115.00,  1,    7,   26,    1,   0.951550, -24.784300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155601, "LU-LYZ110           ",   115.00,  1,    7,   26,    1,   0.937800, -23.559600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155602, "LU-LMZ110           ",   115.00,  1,    7,   26,    1,   0.956720, -20.479300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155603, "LU-MZZ110           ",   115.00,  1,    7,   26,    1,   0.943570, -22.096100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155604, "LU-NJZ110           ",   115.00,  1,    7,   26,    1,   0.954200, -24.199900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155605, "LU-PYZ110           ",   115.00,  1,    7,   26,    1,   0.940570, -23.620900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155606, "LU-QYZ110           ",   115.00,  1,    7,   26,    1,   0.967430, -23.612300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155607, "LU-SZZ110           ",   115.00,  1,    7,   26,    1,   0.951870, -22.542600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155608, "LU-TCZ110           ",   115.00,  1,    7,   26,    1,   0.957700, -18.949900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155609, "LU-TQZ110           ",   115.00,  1,    7,   26,    1,   0.966360, -20.376300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155610, "LU-WCZ110           ",   115.00,  1,    7,   26,    1,   0.954380, -22.939900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155611, "LU-YCZ110           ",   115.00,  1,    7,   26,    1,   0.942520, -25.568600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155612, "LU-YCZ110           ",   115.00,  1,    7,   26,    1,   0.939870, -24.186000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155613, "LU-YCZ110           ",   115.00,  1,    7,   26,    1,   0.933330, -24.533700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155614, "LU-ZZZ110           ",   115.00,  1,    7,   26,    1,   0.953970, -20.682800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155615, "LU-GCZ110           ",   115.00,  1,    7,   26,    1,   0.962040, -19.600800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155802, "LU-BSZ110           ",   115.00,  1,    7,   25,    1,   0.921290, -20.460700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155803, "LU-BSZ35            ",    38.50,  1,    7,   25,    1,   0.922250, -21.415100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155804, "LU-CSZ110           ",   115.00,  1,    7,   25,    1,   0.937080, -20.266200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155805, "LU-FJZ110           ",   115.00,  1,    7,   25,    1,   0.906510, -24.150200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155806, "LU-FJZ110           ",   115.00,  1,    7,   25,    1,   0.912260, -23.336700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155807, "LU-FJZ220           ",   230.00,  1,    7,   25,    1,   0.940700, -17.931000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155808, "LU-FJZ35            ",    38.50,  1,    7,   25,    1,   0.912620, -24.355600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155809, "LU-GLZ110           ",   115.00,  1,    7,   25,    1,   0.950820, -26.300000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155810, "LU-HGZ110           ",   115.00,  1,    7,   25,    1,   0.959810, -24.994400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155811, "LU-HTZ110           ",   115.00,  1,    7,   25,    1,   0.939010, -28.368100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155812, "LU-HFZ110           ",   115.00,  1,    7,   25,    1,   0.923270, -21.237600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155813, "LU-JLZ110           ",   115.00,  1,    7,   25,    1,   0.941460, -27.335700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155814, "LU-LQZ110           ",   115.00,  1,    7,   25,    1,   0.909310, -22.570000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155815, "LU-LHZ110           ",   115.00,  1,    7,   25,    1,   0.951150, -27.090700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155816, "LU-NDC110           ",   115.00,  1,    7,   25,    1,   0.957640, -16.055900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155818, "LU-QLZ10.5          ",    11.00,  1,    7,   25,    1,   1.013180, -24.477300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155819, "LU-QLZ110           ",   115.00,  1,    7,   25,    1,   0.970410, -24.240600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155820, "LU-QYZ110           ",   115.00,  1,    7,   25,    1,   0.906470, -25.086400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155821, "LU-WZZ110           ",   115.00,  1,    7,   25,    1,   0.949290, -26.415200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155822, "LU-XDC110           ",   115.00,  1,    7,   25,    1,   0.921840, -28.312400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155823, "LU-YZZ110           ",   115.00,  1,    7,   25,    1,   0.931220, -19.391700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155824, "LU-YYZ110           ",   115.00,  1,    7,   25,    1,   0.929040, -17.594100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155825, "LU-YQZ110           ",   115.00,  1,    7,   25,    1,   0.941690, -27.872300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155826, "LU-ZDC110           ",   115.00,  1,    7,   25,    1,   0.955100, -25.911900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155827, "LU-ZDC35            ",    38.50,  1,    7,   25,    1,   0.979830, -21.279200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155828, "LU-ZCZ110           ",   115.00,  1,    7,   25,    1,   0.936160, -28.916200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  155829, "LU-BYHY11           ",   115.00,  1,    7,   25,    1,   0.902490, -21.566500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156000, "LU-CWZ110           ",   115.00,  1,    7,   24,    1,   0.964570, -21.195100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156001, "LU-DYZ110           ",   115.00,  1,    7,   24,    1,   0.969570, -18.976300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156002, "LU-GJZ110           ",   115.00,  1,    7,   24,    1,   0.973760, -21.847100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156003, "LU-SJZ110           ",   115.00,  1,    7,   24,    1,   0.962820, -22.474600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156004, "LU-SMZ110           ",   115.00,  1,    7,   24,    1,   0.953440, -25.816000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156005, "LU-WMZ110           ",   115.00,  1,    7,   24,    1,   0.930910, -30.871700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156006, "LU-XZZ110           ",   115.00,  1,    7,   24,    1,   0.951450, -27.067200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156007, "LU-YXZ110           ",   115.00,  1,    7,   24,    1,   0.931320, -23.641900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156008, "LU-ZHC110           ",   115.00,  1,    7,   24,    1,   0.981120, -18.683800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156009, "LU-MJZ110           ",   115.00,  1,    7,   24,    1,   0.935240, -25.504100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156010, "LU-DTZ110           ",   115.00,  1,    7,   24,    1,   0.970740, -20.080900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156011, "LU-DDZ110           ",   115.00,  1,    7,   24,    1,   0.965330, -20.538700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156200, "LU-AQZ110           ",   115.00,  1,    7,   23,    1,   0.952090, -21.759700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156201, "LU-BDZ110           ",   115.00,  1,    7,   23,    1,   0.948000, -24.444300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156202, "LU-BHZ110           ",   115.00,  1,    7,   23,    1,   0.945230, -24.850400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156203, "LU-CYZ110           ",   115.00,  1,    7,   23,    1,   0.925020, -24.752900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156204, "LU-DXZ110           ",   115.00,  1,    7,   23,    1,   0.918630, -26.491900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156205, "LU-FTZ110           ",   115.00,  1,    7,   23,    1,   0.937430, -25.670300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156206, "LU-GMZ110           ",   115.00,  1,    7,   23,    1,   0.936880, -24.691400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156208, "LU-HTZ110           ",   115.00,  1,    7,   23,    1,   0.946770, -20.655600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156209, "LU-HTZ110           ",   115.00,  1,    7,   23,    1,   0.963160, -19.716600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156210, "LU-JZZ110           ",   115.00,  1,    7,   23,    1,   0.933840, -23.447500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156211, "LU-KWZ110           ",   115.00,  1,    7,   23,    1,   0.947680, -19.772300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156212, "LU-LXZ110           ",   115.00,  1,    7,   23,    1,   0.942080, -24.243800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156213, "LU-MNZ110           ",   115.00,  1,    7,   23,    1,   0.967560, -25.654300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156214, "LU-QZZ110           ",   115.00,  1,    7,   23,    1,   0.941390, -26.353400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156215, "LU-QHZ110           ",   115.00,  1,    7,   23,    1,   0.921630, -24.161800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156216, "LU-RHZ110           ",   115.00,  1,    7,   23,    1,   0.935620, -23.485400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156217, "LU-SGRD11           ",   115.00,  1,    7,   23,    1,   0.965350, -20.015700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156218, "LU-SBZ110           ",   115.00,  1,    7,   23,    1,   0.930130, -22.932800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156219, "LU-TLZ110           ",   115.00,  1,    7,   23,    1,   0.945430, -24.710900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156220, "LU-WJZ110           ",   115.00,  1,    7,   23,    1,   0.940640, -25.511100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156222, "LU-WJZ110           ",   115.00,  1,    7,   23,    1,   0.916590, -26.724100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156223, "LU-WZZ110           ",   115.00,  1,    7,   23,    1,   0.937530, -21.340800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156224, "LU-XBZ110           ",   115.00,  1,    7,   23,    1,   0.959700, -20.063400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156225, "LU-YQZ110           ",   115.00,  1,    7,   23,    1,   0.923050, -27.737500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156227, "LU-ZJZ110           ",   115.00,  1,    7,   23,    1,   0.960340, -22.062400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156228, "LU-ZYZ110           ",   115.00,  1,    7,   23,    1,   0.919450, -29.344200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156229, "LU-PYZ110           ",   115.00,  1,    7,   23,    1,   0.957140, -22.929500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156230, "LU-YGZ110           ",   115.00,  1,    7,   23,    1,   0.964400, -22.533400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156401, "LU-DZZ110           ",   115.00,  1,    7,   22,    1,   0.975280, -23.695800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156402, "LU-DCZ110           ",   115.00,  1,    7,   22,    1,   0.945040, -28.381100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156403, "LU-GLZ110           ",   115.00,  1,    7,   22,    1,   0.964240, -25.033600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156404, "LU-JFCZ11           ",   115.00,  1,    7,   22,    1,   0.952680, -30.098400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156405, "LU-LAZ110           ",   115.00,  1,    7,   22,    1,   0.951060, -26.802200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156406, "LU-LJZ110           ",   115.00,  1,    7,   22,    1,   0.974190, -20.826400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156407, "LU-QYZ110           ",   115.00,  1,    7,   22,    1,   0.963200, -26.127900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156408, "LU-SLC110           ",   115.00,  1,    7,   22,    1,   0.967290, -25.445000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156409, "LU-SLZ110           ",   115.00,  1,    7,   22,    1,   0.959780, -27.363500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156410, "LU-STZ110           ",   115.00,  1,    7,   22,    1,   0.960740, -25.565400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156411, "LU-SKZ110           ",   115.00,  1,    7,   22,    1,   0.961820, -25.425100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156412, "LU-XGZ110           ",   115.00,  1,    7,   22,    1,   0.874860, -36.328700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156413, "LU-XTZ110           ",   115.00,  1,    7,   22,    1,   0.982140, -21.177100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156414, "LU-YZZ110           ",   115.00,  1,    7,   22,    1,   0.925680, -29.642600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156415, "LU-YJZ110           ",   115.00,  1,    7,   22,    1,   0.955810, -28.504800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156416, "LU-YAZ110           ",   115.00,  1,    7,   22,    1,   0.957600, -25.979600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156601, "LU-DZZ110           ",   115.00,  1,    7,   21,    1,   0.938310, -18.153000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156602, "LU-DJZ110           ",   115.00,  1,    7,   21,    1,   0.955260, -15.488800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156603, "LU-GLZ110           ",   115.00,  1,    7,   21,    1,   0.931690, -24.845800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156604, "LU-GYZ110           ",   115.00,  1,    7,   21,    1,   0.948300, -26.665500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156605, "LU-HHZ110           ",   115.00,  1,    7,   21,    1,   0.952300, -22.350200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156606, "LU-HSZ110           ",   115.00,  1,    7,   21,    1,   0.954580, -27.658100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156607, "LU-HBLZ11           ",   115.00,  1,    7,   21,    1,   0.940780, -28.398800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156608, "LU-HDC110           ",   115.00,  1,    7,   21,    1,   0.947050, -20.680500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156609, "LU-JMZ110           ",   115.00,  1,    7,   21,    1,   0.951020, -26.044100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156610, "LU-JZZ110           ",   115.00,  1,    7,   21,    1,   0.939400, -24.501600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156611, "LU-KGZ110           ",   115.00,  1,    7,   21,    1,   0.947040, -25.901500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156612, "LU-KZZ110           ",   115.00,  1,    7,   21,    1,   0.956510, -18.538800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156613, "LU-LXZ110           ",   115.00,  1,    7,   21,    1,   0.898920, -34.275600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156614, "LU-LSZ35            ",    38.50,  1,    7,   21,    1,   0.950270, -27.664500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156615, "LU-MSZ110           ",   115.00,  1,    7,   21,    1,   0.951410, -26.438000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156616, "LU-NJLZ35           ",    38.50,  1,    7,   21,    1,   0.934880, -33.943500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156617, "LU-PDZ110           ",   115.00,  1,    7,   21,    1,   0.934350, -27.667700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156618, "LU-QWZ110           ",   115.00,  1,    7,   21,    1,   0.948960, -20.016500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156619, "LU-SCZ110           ",   115.00,  1,    7,   21,    1,   0.945350, -22.786500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156621, "LU-SZZ1H3           ",    38.50,  1,    7,   21,    1,   0.928260, -28.499100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156622, "LU-SZZ2H3           ",    38.50,  1,    7,   21,    1,   0.928430, -28.474700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156623, "LU-SQZ110           ",   115.00,  1,    7,   21,    1,   0.876390, -35.678200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156624, "LU-SQGZ35           ",    38.50,  1,    7,   21,    1,   0.934500, -28.910100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156625, "LU-TTZ110           ",   115.00,  1,    7,   21,    1,   0.947810, -25.709500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156626, "LU-WTZ110           ",   115.00,  1,    7,   21,    1,   0.951180, -25.408100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156627, "LU-WSZ35            ",    38.50,  1,    7,   21,    1,   0.956100, -27.007900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156628, "LU-XLZ110           ",   115.00,  1,    7,   21,    1,   0.918790, -27.147000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156629, "LU-YCZ35            ",    38.50,  1,    7,   21,    1,   0.933050, -27.081500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156630, "LU-ZSZ110           ",   115.00,  1,    7,   21,    1,   0.921920, -21.834000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156631, "LU-ASZ110           ",   115.00,  1,    7,   21,    1,   0.961520, -24.305700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156800, "LU-BMZ110           ",   115.00,  1,    7,   20,    1,   0.900230, -35.096100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156801, "LU-CZZ110           ",   115.00,  1,    7,   20,    1,   0.899420, -36.852800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156802, "LU-CYZ110           ",   115.00,  1,    7,   20,    1,   0.881670, -39.708300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156803, "LU-DJZ110           ",   115.00,  1,    7,   20,    1,   0.861590, -45.273500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156804, "LU-FSZ110           ",   115.00,  1,    7,   20,    1,   0.890100, -36.173500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156805, "LU-FSZ110           ",   115.00,  1,    7,   20,    1,   0.868710, -41.706500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156806, "LU-GYZ110           ",   115.00,  1,    7,   20,    1,   0.880160, -39.724700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156807, "LU-GLZ110           ",   115.00,  1,    7,   20,    1,   0.907780, -33.460300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156808, "LU-HFZ110           ",   115.00,  1,    7,   20,    1,   0.918500, -30.593900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156809, "LU-LKC110           ",   115.00,  1,    7,   20,    1,   0.894680, -36.778300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156810, "LU-LSZ110           ",   115.00,  1,    7,   20,    1,   0.912690, -34.458300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156811, "LU-NHZ110           ",   115.00,  1,    7,   20,    1,   0.858840, -41.905200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156812, "LU-SWZ110           ",   115.00,  1,    7,   20,    1,   0.871810, -42.122800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156813, "LU-SYZ110           ",   115.00,  1,    7,   20,    1,   0.881430, -37.970400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156814, "LU-TQZ110           ",   115.00,  1,    7,   20,    1,   0.866120, -42.653900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156815, "LU-TCZ110           ",   115.00,  1,    7,   20,    1,   0.912310, -34.031900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156816, "LU-XGZ110           ",   115.00,  1,    7,   20,    1,   0.879350, -38.391900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156817, "LU-YTC110           ",   115.00,  1,    7,   20,    1,   0.888760, -38.772500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156818, "LU-YTC35            ",    38.50,  1,    7,   20,    1,   0.888760, -38.772500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156819, "LU-YXZ110           ",   115.00,  1,    7,   20,    1,   0.906980, -35.504900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156820, "LU-ZYZ110           ",   115.00,  1,    7,   20,    1,   0.877470, -37.737900, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156821, "LU-ZFZ110           ",   115.00,  1,    7,   20,    1,   0.867740, -42.744100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156822, "LU-ZFZ35            ",    38.50,  1,    7,   20,    1,   0.874450, -43.141600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156823, "LU-ZLZ110           ",   115.00,  1,    7,   20,    1,   0.880070, -42.998200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156824, "LU-MSZ110           ",   115.00,  1,    7,   20,    1,   0.921080, -29.767100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156825, "LU-JDZ110           ",   115.00,  1,    7,   20,    1,   0.890310, -36.106300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  156826, "LU-HWZ110           ",   115.00,  1,    7,   20,    1,   0.870010, -40.240600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157000, "LU-CDZ110           ",   115.00,  1,    7,   19,    1,   0.903650, -33.909500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157001, "LU-FLZ35            ",    38.50,  1,    7,   19,    1,   0.888250, -35.659300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157002, "LU-LTZ35            ",    38.50,  1,    7,   19,    1,   0.879050, -36.331700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157003, "LU-QJZ35            ",    38.50,  1,    7,   19,    1,   0.901480, -34.057500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157004, "LU-RCZ110           ",   115.00,  1,    7,   19,    1,   0.921120, -30.829200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157005, "LU-SDZ110           ",   115.00,  1,    7,   19,    1,   0.931660, -29.664700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157006, "LU-WDZ110           ",   115.00,  1,    7,   19,    1,   0.917350, -31.759500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157007, "LU-ZTZ110           ",   115.00,  1,    7,   19,    1,   0.931910, -28.538800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157200, "LU-BZZ110           ",   115.00,  1,    7,   35,    1,   0.926360, -13.519100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157201, "LU-CCZ110           ",   115.00,  1,    7,   35,    1,   0.924080, -16.957200, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157202, "LU-DCZ110           ",   115.00,  1,    7,   35,    1,   0.917600, -17.696500, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157203, "LU-DMZ110           ",   115.00,  1,    7,   35,    1,   0.936830, -13.468800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157204, "LU-DZZ110           ",   115.00,  1,    7,   35,    1,   0.949650, -12.673000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157205, "LU-FSZ110           ",   115.00,  1,    7,   35,    1,   0.953500, -12.320800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157206, "LU-HZC110           ",   115.00,  1,    7,   35,    1,   0.965260,  -9.857800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157207, "LU-KFZ110           ",   115.00,  1,    7,   35,    1,   0.953020, -10.584800, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157208, "LU-SLMZ11           ",   115.00,  1,    7,   35,    1,   0.960600, -11.086300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157209, "LU-SHZ110           ",   115.00,  1,    7,   35,    1,   0.948360, -10.967700, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157210, "LU-XXZ110           ",   115.00,  1,    7,   35,    1,   0.938530, -12.400300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157211, "LU-XYZ110           ",   115.00,  1,    7,   35,    1,   0.962510, -12.087400, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157212, "LU-ZLZ110           ",   115.00,  1,    7,   35,    1,   0.943170, -13.288100, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157213, "LU-CZZ110           ",   115.00,  1,    7,   35,    1,   0.919580, -15.483300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157214, "LU-ZFZ110           ",   115.00,  1,    7,   35,    1,   0.953630, -10.463300, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157215, "LU-PDZ110           ",   115.00,  1,    7,   35,    1,   0.961810,  -9.614600, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157400, "NING-180            ",   345.00,  3,    6,   16,    1,   1.000000,   0.000000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
  157401, "NING-YCHLZ          ",   345.00,  1,    6,   16,    1,   1.000000,   0.000000, 1.1000, 0.9000, 1.1000, 0.9000, 50.0
0 / END OF BUS DATA, BEGIN LOAD DATA
  151809,    "1", 0,        7,       18,        0,        0,        0,        0,    47.57,    47.57,        1,        0
  151818,    "1", 0,        7,       18,        0,        0,        0,        0,   10.686,    9.498,        1,        0
  151820,    "1", 0,        7,       18,        0,        0,        0,        0,   10.684,    9.496,        1,        0
  151822,    "1", 1,        7,       18,        0,        0,        0,        0,       18,       18,        1,        0
  151823,    "1", 1,        7,       18,        0,        0,        0,        0,   20.737,   20.737,        1,        0
  151923,    "1", 1,        7,       18,        0,        0,   50.554,   84.931,   60.103,  -67.315,        1,        0
  151925,    "1", 0,        7,       18,        0,        0,        0,        0,    17.47,   16.306,        1,        0
  151928,    "1", 1,        7,       18,        0,        0,        0,        0,  257.259,  134.755,        1,        0
  151929,    "1", 1,        7,       18,        0,        0,        0,        0,  300.552,  144.496,        1,        0
  151932,    "1", 0,        7,       18,        0,        0,        0,        0,   15.926,   14.701,        1,        0
  151933,    "1", 1,        7,       18,        0,        0,        0,        0,   14.516,     13.4,        1,        0
  151935,    "1", 1,        7,       18,        0,        0,        0,        0,   15.412,   14.226,        1,        0
  151936,    "1", 0,        7,       18,        0,        0,        0,        0,   15.028,   13.872,        1,        0
  152017,    "1", 0,        7,       18,        0,        0,        0,        0,   11.926,   10.601,        1,        0
  152018,    "1", 1,        7,       18,        0,        0,        0,        0,  463.802,  198.772,        1,        0
  152019,    "1", 1,        7,       18,        0,        0,        0,        0,   12.118,   10.772,        1,        0
  152020,    "1", 1,        7,       18,        0,        0,        0,        0,   17.024,   14.592,        1,        0
  152021,    "1", 1,        7,       18,        0,        0,        0,        0,   17.024,   14.592,        1,        0
  152074,    "1", 1,        7,       18,        0,        0,        0,        0,       36,       36,        1,        0
  152076,    "1", 1,        7,       18,        0,        0,        0,        0,       36,       36,        1,        0
  152191,    "1", 1,        7,       18,        0,        0,        0,        0,    9.231,    9.231,        1,        0
  152194,    "1", 1,        7,       18,        0,        0,        0,        0,    9.232,    9.232,        1,        0
  152196,    "1", 1,        7,       18,        0,        0,        0,        0,       20,       18,        1,        0
  152197,    "1", 1,        7,       18,        0,        0,        0,        0,   21.994,   21.994,        1,        0
  152198,    "1", 1,        7,       18,        0,        0,        0,        0,       20,       20,        1,        0
  152200,    "1", 1,        7,       18,        0,        0,        0,        0,   22.047,   22.047,        1,        0
  152201,    "1", 1,        7,       18,        0,        0,        0,        0,  330.457,  158.619,        1,        0
  152230,    "1", 0,        7,       18,        0,        0,        0,        0,   20.001,   18.948,        1,        0
  152232,    "1", 0,        7,       18,        0,        0,        0,        0,   20.001,   18.948,        1,        0
  152234,    "1", 1,        7,       18,        0,        0,        0,        0,       19,       18,        1,        0
  152235,    "1", 1,        7,       18,        0,        0,        0,        0,       18,       18,        1,        0
  152242,    "1", 1,        7,       18,        0,        0,        0,        0,       38,       38,        1,        0
  152244,    "1", 1,        7,       18,        0,        0,        0,        0,   39.905,   39.905,        1,        0
  152251,    "1", 1,        7,       18,        0,        0,        0,        0,   15.305,   12.244,        1,        0
  152252,    "1", 1,        7,       18,        0,        0,        0,        0,   45.733,   14.863,        1,        0
  152253,    "1", 1,        7,       18,        0,        0,        0,        0,   15.174,   12.139,        1,        0
  152254,    "1", 1,        7,       18,        0,        0,        0,        0,   17.605,   14.084,        1,        0
  152281,    "1", 1,        7,       18,        0,        0,        0,        0,       15,       13,        1,        0
  152282,    "1", 1,        7,       18,        0,        0,        0,        0,       15,       13,        1,        0
  152283,    "1", 1,        7,       18,        0,        0,        0,        0,       38,       38,        1,        0
  152286,    "1", 1,        7,       18,        0,        0,        0,        0,       38,       38,        1,        0
  152290,    "1", 0,        7,       18,        0,        0,        0,        0,   19.952,   19.952,        1,        0
  152297,    "1", 1,        7,       18,        0,        0,        0,        0,       18,       18,        1,        0
  152298,    "1", 1,        7,       18,        0,        0,        0,        0,   20.275,   20.275,        1,        0
  152299,    "1", 0,        7,       18,        0,        0,        0,        0,   19.952,   19.952,        1,        0
  152326,    "1", 1,        7,       18,        0,        0,        0,        0,       18,       18,        1,        0
  152329,    "1", 1,        7,       18,        0,        0,        0,        0,       18,       18,        1,        0
  152334,    "1", 1,        7,       18,        0,        0,        0,        0,    9.193,    8.172,        1,        0
  152336,    "1", 1,        7,       18,        0,        0,        0,        0,     9.74,    8.658,        1,        0
  152339,    "1", 1,        7,       18,        0,        0,        0,        0,   20.406,   20.406,        1,        0
  152340,    "1", 1,        7,       18,        0,        0,        0,        0,   20.826,   20.826,        1,        0
  152353,    "1", 1,        7,       18,        0,        0,        0,        0,    9.235,    8.209,        1,        0
  152355,    "1", 1,        7,       18,        0,        0,        0,        0,  402.629,  109.604,        1,        0
  152356,    "1", 1,        7,       18,        0,        0,        0,        0,    9.235,    8.209,        1,        0
  152358,    "1", 1,        7,       18,        0,        0,        0,        0,    73.78,   25.296,        1,        0
  152359,    "1", 1,        7,       18,        0,        0,        0,        0,    9.773,    8.687,        1,        0
  152405,    "1", 1,        7,       18,        0,        0,        0,        0,        9,        8,        1,        0
  152408,    "1", 1,        7,       18,        0,        0,        0,        0,    9.825,    8.734,        1,        0
  152439,    "1", 1,        7,       18,        0,        0,        0,        0,       18,       18,        1,        0
  152441,    "1", 0,        7,       18,        0,        0,        0,        0,       18,       18,        1,        0
  152442,    "1", 1,        7,       18,        0,        0,        0,        0,   19.889,   19.889,        1,        0
  152443,    "1", 1,        7,       18,        0,        0,        0,        0,   19.889,   19.889,        1,        0
  152453,    "1", 1,        7,       18,        0,        0,        0,        0,       18,       18,        1,        0
  152454,    "1", 1,        7,       18,        0,        0,        0,        0,       18,       18,        1,        0
  152531,    "1", 1,        7,       18,        0,        0,        0,        0,        9,        8,        1,        0
  152533,    "1", 1,        7,       18,        0,        0,        0,        0,        9,        9,        1,        0
  152535,    "1", 1,        7,       18,        0,        0,        0,        0,        9,        8,        1,        0
  152537,    "1", 1,        7,       18,        0,        0,        0,        0,        9,        8,        1,        0
  152558,    "1", 1,        7,       18,        0,        0,        0,        0,   38.772,   38.772,        1,        0
  152560,    "1", 1,        7,       18,        0,        0,        0,        0,   38.772,   38.772,        1,        0
  152561,    "1", 1,        7,       18,        0,        0,        0,        0,   38.772,   38.772,        1,        0
  152562,    "1", 1,        7,       18,        0,        0,        0,        0,   38.772,   38.772,        1,        0
  152575,    "1", 0,        7,       18,        0,        0,        0,        0,   10.061,    8.943,        1,        0
  152578,    "1", 0,        7,       18,        0,        0,        0,        0,   10.061,    8.943,        1,        0
  152579,    "1", 1,        7,       18,        0,        0,        0,        0,       18,       18,        1,        0
  152580,    "1", 1,        7,       18,        0,        0,        0,        0,    19.97,    19.97,        1,        0
  152601,    "1", 0,        7,       18,        0,        0,        0,        0,    10.46,    8.136,        1,        0
  152603,    "1", 1,        7,       18,        0,        0,        0,        0,   10.527,    8.187,        1,        0
  152605,    "1", 1,        7,       18,        0,        0,        0,        0,        9,        8,        1,        0
  152606,    "1", 1,        7,       18,        0,        0,        0,        0,        9,        8,        1,        0
  152607,    "1", 1,        7,       18,        0,        0,        0,        0,    9.976,    8.867,        1,        0
  152642,    "1", 0,        7,       18,        0,        0,        0,        0,    9.888,    8.652,        1,        0
  152644,    "1", 0,        7,       18,        0,        0,        0,        0,   16.889,   15.683,        1,        0
  152645,    "1", 1,        7,       18,        0,        0,        0,        0,   14.942,   13.875,        1,        0
  152646,    "1", 1,        7,       18,        0,        0,        0,        0,   14.939,   13.872,        1,        0
  152648,    "1", 0,        7,       18,        0,        0,        0,        0,   16.889,   15.683,        1,        0
  152660,    "1", 1,        7,       18,        0,        0,        0,        0,       18,       18,        1,        0
  152662,    "1", 0,        7,       18,        0,        0,        0,        0,   18.565,   18.565,        1,        0
  152743,    "1", 1,        7,       18,        0,        0,        0,        0,        5,      3.5,        1,        0
  152745,    "1", 1,        7,       18,        0,        0,        0,        0,        5,      3.5,        1,        0
  152746,    "1", 1,        7,       18,        0,        0,        0,        0,    9.501,    8.445,        1,        0
  152748,    "1", 0,        7,       18,        0,        0,        0,        0,    9.954,    8.848,        1,        0
  152779,    "1", 0,        7,       18,        0,        0,        0,        0,   22.534,   22.534,        1,        0
  152781,    "1", 0,        7,       18,        0,        0,        0,        0,   22.534,   22.534,        1,        0
  152837,    "1", 1,        7,       18,        0,        0,        0,        0,       18,       16,        1,        0
  152839,    "1", 0,        7,       18,        0,        0,        0,        0,   19.622,   18.532,        1,        0
  152840,    "1", 1,        7,       18,        0,        0,        0,        0,       18,       16,        1,        0
  152841,    "1", 0,        7,       18,        0,        0,        0,        0,   19.622,   17.442,        1,        0
  152874,    "1", 1,        7,       18,        0,        0,        0,        0,       22,       20,        1,        0
  152876,    "1", 1,        7,       18,        0,        0,        0,        0,       22,       20,        1,        0
  152877,    "1", 1,        7,       18,        0,        0,        0,        0,       36,       36,        1,        0
  152878,    "1", 1,        7,       18,        0,        0,        0,        0,       36,       36,        1,        0
  152932,    "1", 1,        7,       18,        0,        0,        0,        0,   14.303,   11.238,        1,        0
  152935,    "1", 0,        7,       18,        0,        0,        0,        0,   14.963,   11.757,        1,        0
  152937,    "1", 1,        7,       18,        0,        0,        0,        0,       18,       18,        1,        0
  152938,    "1", 1,        7,       18,        0,        0,        0,        0,   19.501,   19.501,        1,        0
  152950,    "1", 1,        7,       18,        0,        0,        0,        0,       14,       12,        1,        0
  152952,    "1", 1,        7,       18,        0,        0,        0,        0,       14,       12,        1,        0
  152965,    "1", 0,        7,       18,        0,        0,        0,        0,   10.128,   10.128,        1,        0
  152967,    "1", 1,        7,       18,        0,        0,        0,        0,       20,       20,        1,        0
  152968,    "1", 1,        7,       18,        0,        0,        0,        0,       20,       20,        1,        0
  152979,    "1", 0,        7,       18,        0,        0,        0,        0,   19.221,   19.221,        1,        0
  152981,    "1", 1,        7,       18,        0,        0,        0,        0,       18,       18,        1,        0
  152982,    "1", 1,        7,       18,        0,        0,        0,        0,       18,       18,        1,        0
  152983,    "1", 1,        7,       18,        0,        0,        0,        0,   19.517,   19.517,        1,        0
  152988,    "1", 1,        7,       18,        0,        0,        0,        0,       18,       18,        1,        0
  152989,    "1", 0,        7,       18,        0,        0,        0,        0,       18,       18,        1,        0
  152997,    "1", 1,        7,       18,        0,        0,        0,        0,       15,       14,        1,        0
  152999,    "1", 0,        7,       18,        0,        0,        0,        0,    16.14,   15.064,        1,        0
  153045,    "1", 0,        7,       18,        0,        0,        0,        0,   14.237,   13.141,        1,        0
  153048,    "1", 0,        7,       18,        0,        0,        0,        0,    4.149,    3.112,        1,        0
  153050,    "1", 0,        7,       18,        0,        0,        0,        0,    4.149,    3.112,        1,        0
  153051,    "1", 0,        7,       18,        0,        0,        0,        0,    4.149,    3.112,        1,        0
  153052,    "1", 0,        7,       18,        0,        0,        0,        0,    4.149,    3.112,        1,        0
  153097,    "1", 1,        7,       18,        0,        0,        0,        0,        9,        8,        1,        0
  153099,    "1", 0,        7,       18,        0,        0,        0,        0,        9,        8,        1,        0
  153100,    "1", 1,        7,       18,        0,        0,        0,        0,       20,       20,        1,        0
  153101,    "1", 1,        7,       18,        0,        0,        0,        0,       20,       20,        1,        0
  153144,    "1", 1,        7,       18,        0,        0,        0,        0,   20.624,   14.437,        1,        0
  153145,    "1", 0,        7,       18,        0,        0,        0,        0,   23.331,   16.332,        1,        0
  153146,    "1", 1,        7,       18,        0,        0,        0,        0,       38,       38,        1,        0
  153148,    "1", 0,        7,       18,        0,        0,        0,        0,   40.921,   40.921,        1,        0
  153160,    "1", 1,        7,       18,        0,        0,        0,        0,       18,       18,        1,        0
  153162,    "1", 1,        7,       18,        0,        0,        0,        0,       18,       18,        1,        0
  153163,    "1", 1,        7,       18,        0,        0,        0,        0,       36,       36,        1,        0
  153164,    "1", 1,        7,       18,        0,        0,        0,        0,       36,       36,        1,        0
  153235,    "1", 1,        7,       18,        0,        0,        0,        0,      3.8,        3,        1,        0
  153236,    "1", 1,        7,       18,        0,        0,        0,        0,        4,      3.5,        1,        0
  153240,    "1", 1,        7,       18,        0,        0,        0,        0,   15.597,   14.557,        1,        0
  153242,    "1", 1,        7,       18,        0,        0,        0,        0,   298.71,  149.355,        1,        0
  153243,    "1", 1,        7,       18,        0,        0,        0,        0,   15.597,   14.557,        1,        0
  153245,    "1", 1,        7,       18,        0,        0,        0,        0,   15.636,   14.593,        1,        0
  153280,    "1", 1,        7,       18,        0,        0,        0,        0,       20,       20,        1,        0
  153282,    "1", 1,        7,       18,        0,        0,        0,        0,   21.989,   21.989,        1,        0
  153311,    "1", 1,        7,       18,        0,        0,        0,        0,  392.696,  183.258,        1,        0
  153312,    "1", 1,        7,       18,        0,        0,        0,        0,   17.863,    14.29,        1,        0
  153316,    "1", 1,        7,       18,        0,        0,        0,        0,   17.837,   14.269,        1,        0
  153319,    "1", 0,        7,       18,        0,        0,        0,        0,    17.18,   13.744,        1,        0
  153321,    "1", 0,        7,       18,        0,        0,        0,        0,    17.18,   13.744,        1,        0
  153371,    "1", 0,        7,       18,        0,        0,        0,        0,    8.909,    7.637,        1,        0
  153373,    "1", 0,        7,       18,        0,        0,        0,        0,    8.909,    6.364,        1,        0
  153374,    "1", 1,        7,       18,        0,        0,        0,        0,   12.137,   10.923,        1,        0
  153376,    "1", 0,        7,       18,        0,        0,        0,        0,   12.728,   11.455,        1,        0
  153377,    "1", 1,        7,       18,        0,        0,        0,        0,   11.159,   10.043,        1,        0
  153391,    "1", 1,        7,       18,        0,        0,        0,        0,       13,       12,        1,        0
  153393,    "1", 1,        7,       18,        0,        0,        0,        0,   12.225,   11.284,        1,        0
  153447,    "1", 1,        7,       18,        0,        0,        0,        0,    3.504,    3.004,        1,        0
  153448,    "1", 0,        7,       18,        0,        0,        0,        0,    3.687,     3.16,        1,        0
  153515,    "1", 1,        7,       18,        0,        0,        0,        0,        9,        8,        1,        0
  153517,    "1", 1,        7,       18,        0,        0,        0,        0,        9,        8,        1,        0
  153518,    "1", 1,        7,       18,        0,        0,        0,        0,        9,        8,        1,        0
  153519,    "1", 1,        7,       18,        0,        0,        0,        0,    9.641,     8.57,        1,        0
  153521,    "1", 1,        7,       18,        0,        0,        0,        0,   20.406,   20.406,        1,        0
  153523,    "1", 1,        7,       18,        0,        0,        0,        0,   20.406,   20.406,        1,        0
  153559,    "1", 0,        7,       18,        0,        0,        0,        0,    9.354,    7.275,        1,        0
  153562,    "1", 0,        7,       18,        0,        0,        0,        0,    9.354,    7.275,        1,        0
  153564,    "1", 1,        7,       18,        0,        0,        0,        0,       10,        9,        1,        0
  153565,    "1", 0,        7,       18,        0,        0,        0,        0,   10.393,    9.354,        1,        0
  153567,    "1", 1,        7,       18,        0,        0,        0,        0,        4,      3.5,        1,        0
  153569,    "1", 0,        7,       18,        0,        0,        0,        0,        7,        6,        1,        0
  153573,    "1", 1,        7,       18,        0,        0,   65.372,    193.1,   73.767, -145.264,        1,        0
  153574,    "1", 1,        7,       18,        0,        0,        0,        0,    9.614,    8.546,        1,        0
  153577,    "1", 0,        7,       18,        0,        0,        0,        0,   10.112,    8.989,        1,        0
  153579,    "1", 1,        7,       18,        0,        0,        0,        0,       18,       18,        1,        0
  153580,    "1", 1,        7,       18,        0,        0,        0,        0,       18,       18,        1,        0
  153624,    "1", 1,        7,       18,        0,        0,        0,        0,       10,        9,        1,        0
  153626,    "1", 0,        7,       18,        0,        0,        0,        0,   10.951,    9.856,        1,        0
  153700,    "1", 1,        7,       18,        0,        0,        0,        0,       20,       18,        1,        0
  153702,    "1", 1,        7,       18,        0,        0,        0,        0,       20,       18,        1,        0
  153705,    "1", 1,        7,       18,        0,        0,        0,        0,   20.406,   20.406,        1,        0
  153706,    "1", 1,        7,       18,        0,        0,        0,        0,   20.406,   20.406,        1,        0
  153716,    "1", 1,        7,       18,        0,        0,        0,        0,   40.812,   40.812,        1,        0
  153718,    "1", 1,        7,       18,        0,        0,        0,        0,   40.812,   40.812,        1,        0
  153719,    "1", 1,        7,       18,        0,        0,        0,        0,   45.914,   45.914,        1,        0
  153720,    "1", 1,        7,       18,        0,        0,        0,        0,   45.914,   45.914,        1,        0
  153761,    "1", 1,        7,       18,        0,        0,        0,        0,       18,       18,        1,        0
  153762,    "1", 0,        7,       18,        0,        0,        0,        0,   20.123,   20.123,        1,        0
  153763,    "1", 0,        7,       18,        0,        0,        0,        0,   20.316,   20.316,        1,        0
  153764,    "1", 0,        7,       18,        0,        0,        0,        0,   20.316,   20.316,        1,        0
  153765,    "1", 1,        7,       18,        0,        0,        0,        0,    9.575,    8.511,        1,        0
  153766,    "1", 1,        7,       18,        0,        0,        0,        0,   10.997,    9.775,        1,        0
  153767,    "1", 0,        7,       18,        0,        0,        0,        0,   10.826,    9.623,        1,        0
  153855,    "1", 1,        7,       18,        0,        0,        0,        0,       38,       38,        1,        0
  153856,    "1", 0,        7,       18,        0,        0,        0,        0,   38.829,   38.829,        1,        0
  154000,    "1", 1,        7,       34,        0,        0,   73.303,   206.26,   83.967,  -157.51,        1,        0
  154001,    "1", 1,        7,       34,        0,        0,   25.143,   69.395,   27.597,  -50.778,        1,        0
  154003,    "1", 1,        7,       34,        0,        0,   70.419,   209.78,   80.997, -160.861,        1,        0
  154004,    "1", 1,        7,       34,        0,        0,   89.101,  252.453,  105.185, -198.684,        1,        0
  154005,    "1", 1,        7,       34,        0,        0,   30.013,   84.037,   32.129,  -59.974,        1,        0
  154006,    "1", 1,        7,       34,        0,        0,   21.053,   63.158,   21.642,  -43.285,        1,        0
  154007,    "1", 1,        7,       34,        0,        0,   55.315,  138.791,   64.166, -107.333,        1,        0
  154008,    "1", 1,        7,       34,        0,        0,   66.029,  168.073,   74.931, -127.155,        1,        0
  154009,    "1", 1,        7,       34,        0,        0,  129.824,  382.124,  136.831, -268.498,        1,        0
  154010,    "1", 1,        7,       34,        0,        0,   45.258,   99.567,   49.248,   -72.23,        1,        0
  154011,    "1", 1,        7,       34,        0,        0,   27.604,       75,   29.367,  -53.194,        1,        0
  154012,    "1", 1,        7,       34,        0,        0,   85.942,  269.958,  104.598, -219.041,        1,        0
  154013,    "1", 1,        7,       34,        0,        0,   60.665,  163.795,   69.285, -124.712,        1,        0
  154014,    "1", 1,        7,       34,        0,        0,   65.165,  174.443,   76.592, -136.687,        1,        0
  154015,    "1", 1,        7,       34,        0,        0,   35.201,   99.567,   42.688,  -80.498,        1,        0
  154017,    "1", 1,        7,       34,        0,        0,   50.554,  127.396,   54.773,  -92.019,        1,        0
  154018,    "1", 1,        7,       34,        0,        0,   40.017,  111.048,   45.024,  -83.294,        1,        0
  154019,    "1", 1,        7,       34,        0,        0,   45.258,   117.67,   49.367,   -85.57,        1,        0
  154021,    "1", 1,        7,       34,        0,        0,   66.881,  208.186,   74.356, -154.302,        1,        0
  154200,    "1", 1,        7,       33,        0,        0,   10.111,   27.299,   10.833,  -19.499,        1,        0
  154201,    "1", 1,        7,       33,        0,        0,   39.808,   101.51,   44.661,  -75.923,        1,        0
  154202,    "1", 1,        7,       33,        0,        0,   52.248,  143.308,   59.305, -108.443,        1,        0
  154203,    "1", 1,        7,       33,        0,        0,   35.388,   103.13,    38.73,  -75.246,        1,        0
  154204,    "1", 1,        7,       33,        0,        0,   80.035,  210.091,   89.077, -155.884,        1,        0
  154205,    "1", 1,        7,       33,        0,        0,   40.017,  108.047,   44.676,  -80.417,        1,        0
  154206,    "1", 1,        7,       33,        0,        0,   50.022,  141.061,   57.828, -108.716,        1,        0
  154208,    "1", 1,        7,       33,        0,        0,   59.712,  173.164,   65.132, -125.923,        1,        0
  154210,    "1", 1,        7,       33,        0,        0,   45.258,  132.756,   49.907,  -97.596,        1,        0
  154211,    "1", 1,        7,       33,        0,        0,   59.649,  161.053,   69.252, -124.654,        1,        0
  154212,    "1", 1,        7,       33,        0,        0,   25.011,   60.026,   25.937,  -41.498,        1,        0
  154213,    "1", 1,        7,       33,        0,        0,   10.101,   24.242,   10.944,   -17.51,        1,        0
  154215,    "1", 1,        7,       33,        0,        0,   20.202,   54.545,   21.641,  -38.953,        1,        0
  154400,    "1", 1,        7,       32,        0,        0,  123.857,   318.49,  145.946, -250.192,        1,        0
  154401,    "1", 1,        7,       32,        0,        0,   55.728,  151.985,   62.691, -113.984,        1,        0
  154402,    "1", 1,        7,       32,        0,        0,   55.185,  171.688,   63.416,  -131.53,        1,        0
  154403,    "1", 1,        7,       32,        0,        0,   97.821,  271.841,  111.006, -205.652,        1,        0
  154404,    "1", 1,        7,       32,        0,        0,   59.406,  175.248,   72.299, -142.187,        1,        0
  154405,    "1", 1,        7,       32,        0,        0,   95.041,  264.115,  108.752, -201.477,        1,        0
  154406,    "1", 1,        7,       32,        0,        0,   90.452,  250.251,  100.047, -184.531,        1,        0
  154408,    "1", 1,        7,       32,        0,        0,   37.516,   99.043,   43.407,  -76.396,        1,        0
  154409,    "1", 1,        7,       32,        0,        0,   28.061,   70.408,   32.679,  -54.663,        1,        0
  154410,    "1", 1,        7,       32,        0,        0,   78.778,  237.857,   93.407, -188.019,        1,        0
  154411,    "1", 1,        7,       32,        0,        0,   59.401,  179.752,   63.325, -127.752,        1,        0
  154412,    "1", 1,        7,       32,        0,        0,   57.829,  150.859,   61.574, -107.085,        1,        0
  154413,    "1", 1,        7,       32,        0,        0,    94.53,  266.729,  104.465, -196.507,        1,        0
  154414,    "1", 1,        7,       32,        0,        0,   74.492,  215.769,   83.882, -161.979,        1,        0
  154415,    "1", 1,        7,       32,        0,        0,   74.492,  209.605,   84.922, -159.302,        1,        0
  154416,    "1", 1,        7,       32,        0,        0,   33.142,    85.66,   35.264,  -60.762,        1,        0
  154417,    "1", 1,        7,       32,        0,        0,    58.51,  177.058,   65.681, -132.504,        1,        0
  154418,    "1", 1,        7,       32,        0,        0,   32.828,   78.788,   38.604,  -61.767,        1,        0
  154419,    "1", 1,        7,       32,        0,        0,   27.778,   69.697,   30.425,  -50.893,        1,        0
  154420,    "1", 1,        7,       32,        0,        0,   22.727,   60.606,   25.838,  -45.935,        1,        0
  154421,    "1", 1,        7,       32,        0,        0,   35.354,   84.848,   39.319,   -62.91,        1,        0
  154600,    "1", 1,        7,       31,        0,        0,  100.573,   268.53,  118.301, -210.576,        1,        0
  154601,    "1", 1,        7,       31,        0,        0,   57.525,  156.068,   65.433, -118.347,        1,        0
  154602,    "1", 1,        7,       31,        0,        0,   12.612,   36.322,   13.987,  -26.856,        1,        0
  154603,    "1", 1,        7,       31,        0,        0,   85.942,  227.493,  101.062, -178.344,        1,        0
  154604,    "1", 1,        7,       31,        0,        0,  103.306,  275.826,  117.987, -210.018,        1,        0
  154605,    "1", 1,        7,       31,        0,        0,   86.679,  223.327,    98.32, -168.878,        1,        0
  154606,    "1", 1,        7,       31,        0,        0,   48.438,  122.371,   53.903,  -90.783,        1,        0
  154607,    "1", 1,        7,       31,        0,        0,   55.728,  158.064,   67.383, -127.414,        1,        0
  154608,    "1", 1,        7,       31,        0,        0,   50.505,  127.273,   58.976,  -99.079,        1,        0
  154609,    "1", 1,        7,       31,        0,        0,   25.253,   66.667,   28.094,  -49.445,        1,        0
  154800,    "1", 1,        7,       30,        0,        0,   40.314,  108.849,   42.384,  -76.292,        1,        0
  154801,    "1", 1,        7,       30,        0,        0,   57.829,  156.894,   62.315, -112.709,        1,        0
  154802,    "1", 1,        7,       30,        0,        0,   50.824,  134.176,   51.855,  -91.264,        1,        0
  154803,    "1", 1,        7,       30,        0,        0,   70.926,  197.581,    76.61, -142.275,        1,        0
  154804,    "1", 1,        7,       30,        0,        0,   50.761,  127.919,   53.164,  -89.315,        1,        0
  154805,    "1", 1,        7,       30,        0,        0,   45.354,  114.896,   50.434,  -85.177,        1,        0
  154806,    "1", 1,        7,       30,        0,        0,   85.037,  186.081,   96.251, -140.413,        1,        0
  154807,    "1", 1,        7,       30,        0,        0,   47.752,  114.605,   53.736,  -85.977,        1,        0
  154808,    "1", 1,        7,       30,        0,        0,   71.429,   198.98,   76.387, -141.861,        1,        0
  154809,    "1", 1,        7,       30,        0,        0,   58.137,  157.728,   61.341, -110.947,        1,        0
  154810,    "1", 1,        7,       30,        0,        0,        0,        0,    63.98,   24.526,        1,        0
  154811,    "1", 1,        7,       30,        0,        0,   80.886,  212.326,   91.592, -160.286,        1,        0
  154812,    "1", 1,        7,       30,        0,        0,   25.253,   63.636,   27.026,  -45.403,        1,        0
  155000,    "1", 1,        7,       29,        0,        0,    45.02,  135.059,   51.061, -102.121,        1,        0
  155001,    "1", 1,        7,       29,        0,        0,   61.317,  190.083,   68.944, -142.485,        1,        0
  155003,    "1", 1,        7,       29,        0,        0,   60.665,  181.994,   66.629, -133.259,        1,        0
  155004,    "1", 1,        7,       29,        0,        0,   20.222,   54.598,     22.3,  -40.139,        1,        0
  155006,    "1", 1,        7,       29,        0,        0,   33.871,  109.196,   38.263,  -82.237,        1,        0
  155007,    "1", 1,        7,       29,        0,        0,    32.86,    94.03,   36.282,  -69.215,        1,        0
  155009,    "1", 1,        7,       29,        0,        0,    32.86,    94.03,   36.354,  -69.353,        1,        0
  155010,    "1", 1,        7,       29,        0,        0,  101.108,  297.257,  114.111, -223.657,        1,        0
  155011,    "1", 1,        7,       29,        0,        0,    32.86,   87.964,   35.895,  -64.059,        1,        0
  155200,    "1", 1,        7,       28,        0,        0,   93.533,  253.444,  106.439, -192.277,        1,        0
  155201,    "1", 1,        7,       28,        0,        0,   20.115,   54.309,   22.862,  -41.151,        1,        0
  155203,    "1", 1,        7,       28,        0,        0,    65.72,  169.861,   78.023, -134.439,        1,        0
  155204,    "1", 1,        7,       28,        0,        0,   92.975,  241.736,  107.462, -186.268,        1,        0
  155205,    "1", 1,        7,       28,        0,        0,   77.944,  217.237,   89.889,  -167.02,        1,        0
  155206,    "1", 1,        7,       28,        0,        0,   55.609,  154.695,   63.226, -117.255,        1,        0
  155207,    "1", 1,        7,       28,        0,        0,   95.747,  223.745,  112.403, -175.112,        1,        0
  155210,    "1", 1,        7,       28,        0,        0,   10.165,   30.495,    11.07,  -22.139,        1,        0
  155211,    "1", 1,        7,       28,        0,        0,  115.659,  301.719,  133.477, -232.134,        1,        0
  155213,    "1", 1,        7,       28,        0,        0,   72.915,    193.1,   83.731, -147.828,        1,        0
  155214,    "1", 1,        7,       28,        0,        0,  111.813,  295.797,  132.317, -233.359,        1,        0
  155215,    "1", 1,        7,       28,        0,        0,  100.044,  288.125,  116.087, -222.886,        1,        0
  155216,    "1", 1,        7,       28,        0,        0,   10.219,   27.593,   11.034,  -19.861,        1,        0
  155217,    "1", 1,        7,       28,        0,        0,   40.443,   103.13,   45.637,  -77.583,        1,        0
  155218,    "1", 1,        7,       28,        0,        0,  105.046,  285.124,  128.447, -232.428,        1,        0
  155219,    "1", 1,        7,       28,        0,        0,    32.86,   84.931,   34.597,  -59.613,        1,        0
  155220,    "1", 1,        7,       28,        0,        0,    65.72,  157.728,   75.455, -120.728,        1,        0
  155221,    "1", 1,        7,       28,        0,        0,   99.107,  268.352,  114.408, -206.521,        1,        0
  155222,    "1", 1,        7,       28,        0,        0,   38.323,  104.239,     41.9,  -75.978,        1,        0
  155223,    "1", 1,        7,       28,        0,        0,   78.778,  207.363,   88.001, -154.428,        1,        0
  155224,    "1", 1,        7,       28,        0,        0,  100.573,  295.684,  120.881, -236.926,        1,        0
  155225,    "1", 1,        7,       28,        0,        0,   80.886,  239.626,   97.699, -192.956,        1,        0
  155226,    "1", 1,        7,       28,        0,        0,   71.154,  198.214,   78.294, -145.402,        1,        0
  155227,    "1", 1,        7,       28,        0,        0,   23.232,   63.636,   25.152,   -45.93,        1,        0
  155228,    "1", 1,        7,       28,        0,        0,   16.162,   42.424,    16.89,  -29.557,        1,        0
  155229,    "1", 1,        7,       28,        0,        0,   65.657,  169.697,   76.981, -132.645,        1,        0
  155400,    "1", 1,        7,       27,        0,        0,   65.956,  219.178,   75.214, -166.629,        1,        0
  155401,    "1", 1,        7,       27,        0,        0,   91.371,  271.066,  104.476,  -206.63,        1,        0
  155402,    "1", 1,        7,       27,        0,        0,   35.714,  110.204,   39.196,  -80.631,        1,        0
  155403,    "1", 1,        7,       27,        0,        0,   50.286,  138.791,   58.023, -106.763,        1,        0
  155404,    "1", 1,        7,       27,        0,        0,   91.371,  237.563,  104.404, -180.967,        1,        0
  155405,    "1", 1,        7,       27,        0,        0,   65.372,  205.169,   75.003, -156.928,        1,        0
  155408,    "1", 1,        7,       27,        0,        0,   70.625,  193.715,   77.541,  -141.79,        1,        0
  155409,    "1", 1,        7,       27,        0,        0,   55.907,  170.769,   63.846, -130.013,        1,        0
  155410,    "1", 1,        7,       27,        0,        0,   65.372,  202.151,   77.557, -159.887,        1,        0
  155411,    "1", 1,        7,       27,        0,        0,   25.277,   68.248,   29.449,  -53.009,        1,        0
  155413,    "1", 1,        7,       27,        0,        0,   96.349,  270.791,  110.339,  -206.74,        1,        0
  155414,    "1", 1,        7,       27,        0,        0,   35.354,   95.455,   40.582,  -73.047,        1,        0
  155415,    "1", 1,        7,       27,        0,        0,   25.253,   78.788,   28.973,  -60.264,        1,        0
  155600,    "1", 1,        7,       26,        0,        0,   60.825,  173.196,   65.175, -123.723,        1,        0
  155601,    "1", 1,        7,       26,        0,        0,   76.236,  207.363,   85.285, -154.651,        1,        0
  155602,    "1", 1,        7,       26,        0,        0,   22.749,   66.731,   24.584,  -48.075,        1,        0
  155603,    "1", 1,        7,       26,        0,        0,   74.314,  224.459,   82.566, -166.255,        1,        0
  155604,    "1", 1,        7,       26,        0,        0,   66.427,  165.556,   71.403, -118.639,        1,        0
  155605,    "1", 1,        7,       26,        0,        0,   80.396,      212,   88.741, -156.004,        1,        0
  155606,    "1", 1,        7,       26,        0,        0,   33.231,    73.62,   34.733,  -51.298,        1,        0
  155607,    "1", 1,        7,       26,        0,        0,   50.662,  133.747,   55.193,  -97.139,        1,        0
  155608,    "1", 1,        7,       26,        0,        0,   24.771,   66.731,   26.714,  -47.975,        1,        0
  155609,    "1", 1,        7,       26,        0,        0,   43.433,  116.502,   45.517,  -81.395,        1,        0
  155610,    "1", 1,        7,       26,        0,        0,   30.332,   81.897,    32.94,  -59.293,        1,        0
  155611,    "1", 1,        7,       26,        0,        0,  105.261,  297.387,  115.956, -218.403,        1,        0
  155612,    "1", 1,        7,       26,        0,        0,   74.712,  219.561,   83.214, -163.031,        1,        0
  155613,    "1", 1,        7,       26,        0,        0,   97.085,  223.807,  109.066, -167.616,        1,        0
  155614,    "1", 1,        7,       26,        0,        0,   58.376,   176.65,    63.19,  -127.48,        1,        0
  155615,    "1", 1,        7,       26,        0,        0,   35.354,   87.879,   37.821,  -62.675,        1,        0
  155802,    "1", 1,        7,       25,        0,        0,    61.48,  193.509,   71.922, -150.919,        1,        0
  155803,    "1", 1,        7,       25,        0,        0,   16.129,    38.71,   17.649,  -28.239,        1,        0
  155804,    "1", 1,        7,       25,        0,        0,   50.286,  138.791,   56.983, -104.849,        1,        0
  155805,    "1", 1,        7,       25,        0,        0,  120.943,  332.594,   146.16, -267.959,        1,        0
  155806,    "1", 1,        7,       25,        0,        0,   76.938,  205.169,   91.999, -163.554,        1,        0
  155808,    "1", 1,        7,       25,        0,        0,   19.892,   51.613,   22.231,  -38.453,        1,        0
  155809,    "1", 1,        7,       25,        0,        0,   50.824,  125.028,   55.342,  -90.761,        1,        0
  155810,    "1", 1,        7,       25,        0,        0,   48.026,  115.263,   51.591,  -82.545,        1,        0
  155811,    "1", 1,        7,       25,        0,        0,  121.588,  349.566,  136.193, -261.037,        1,        0
  155812,    "1", 1,        7,       25,        0,        0,   35.577,   91.484,   41.091,  -70.441,        1,        0
  155813,    "1", 1,        7,       25,        0,        0,   50.824,  128.077,   56.446,  -94.829,        1,        0
  155814,    "1", 1,        7,       25,        0,        0,      101,  269.671,  121.035, -215.443,        1,        0
  155815,    "1", 1,        7,       25,        0,        0,   35.388,   84.931,   38.717,  -61.948,        1,        0
  155816,    "1", 1,        7,       25,        0,        0,   89.101,  285.123,   98.172, -209.434,        1,        0
  155819,    "1", 1,        7,       25,        0,        0,   25.277,   66.731,   26.564,  -46.753,        1,        0
  155820,    "1", 1,        7,       25,        0,        0,  146.295,  393.483,  176.619, -316.697,        1,        0
  155821,    "1", 1,        7,       25,        0,        0,  106.061,  290.909,  116.565, -213.147,        1,        0
  155822,    "1", 1,        7,       25,        0,        0,   64.351,  193.052,   76.538, -153.075,        1,        0
  155823,    "1", 1,        7,       25,        0,        0,   30.495,   79.286,   34.621,   -60.01,        1,        0
  155824,    "1", 1,        7,       25,        0,        0,   81.406,  225.901,   92.763, -171.611,        1,        0
  155825,    "1", 1,        7,       25,        0,        0,   81.668,  220.504,   90.269, -162.484,        1,        0
  155826,    "1", 1,        7,       25,        0,        0,   45.499,  130.429,   49.346,  -94.306,        1,        0
  155828,    "1", 1,        7,       25,        0,        0,   70.926,   200.62,   79.922,  -150.71,        1,        0
  155829,    "1", 1,        7,       25,        0,        0,   62.527,  186.081,   76.791, -152.353,        1,        0
  156000,    "1", 1,        7,       24,        0,        0,   50.286,  156.894,   53.764, -111.828,        1,        0
  156001,    "1", 1,        7,       24,        0,        0,   41.099,   114.05,   42.564,  -78.744,        1,        0
  156002,    "1", 1,        7,       24,        0,        0,   66.284,  165.201,   68.586, -113.958,        1,        0
  156003,    "1", 1,        7,       24,        0,        0,   75.831,  212.326,   80.947, -151.102,        1,        0
  156004,    "1", 1,        7,       24,        0,        0,   91.484,  256.154,   99.046, -184.885,        1,        0
  156005,    "1", 1,        7,       24,        0,        0,   85.942,  209.293,   98.175,  -159.39,        1,        0
  156006,    "1", 1,        7,       24,        0,        0,   76.236,  201.264,   82.893, -145.892,        1,        0
  156007,    "1", 1,        7,       24,        0,        0,   45.742,  118.929,   51.902,  -89.963,        1,        0
  156008,    "1", 0,        7,       24,        0,        0,   25.011,   54.023,   25.982,  -37.414,        1,        0
  156009,    "1", 1,        7,       24,        0,        0,   65.657,  151.515,   74.343, -114.374,        1,        0
  156010,    "1", 1,        7,       24,        0,        0,   30.303,   72.727,    31.85,  -50.961,        1,        0
  156011,    "1", 1,        7,       24,        0,        0,   25.253,   63.636,    26.84,  -45.092,        1,        0
  156200,    "1", 1,        7,       23,        0,        0,    73.98,  211.225,   80.097,  -152.46,        1,        0
  156201,    "1", 1,        7,       23,        0,        0,   66.327,  189.796,   72.437, -138.188,        1,        0
  156202,    "1", 1,        7,       23,        0,        0,   35.497,   97.363,   39.238,   -71.75,        1,        0
  156203,    "1", 1,        7,       23,        0,        0,  102.195,  300.453,  117.033, -229.385,        1,        0
  156204,    "1", 1,        7,       23,        0,        0,   66.071,  195.165,    77.14, -151.907,        1,        0
  156205,    "1", 1,        7,       23,        0,        0,   45.693,  130.986,   51.295,   -98.03,        1,        0
  156206,    "1", 1,        7,       23,        0,        0,   86.866,  257.531,   97.186, -192.085,        1,        0
  156208,    "1", 1,        7,       23,        0,        0,   50.286,  141.808,   55.849, -104.996,        1,        0
  156209,    "1", 1,        7,       23,        0,        0,   27.953,   73.187,   29.706,  -51.851,        1,        0
  156210,    "1", 1,        7,       23,        0,        0,  115.904,    320.5,  132.049,  -243.43,        1,        0
  156211,    "1", 1,        7,       23,        0,        0,   55.556,  157.576,    61.31, -115.931,        1,        0
  156212,    "1", 1,        7,       23,        0,        0,   61.224,  180.612,   67.769, -133.279,        1,        0
  156213,    "1", 1,        7,       23,        0,        0,   66.116,   185.95,   68.476, -128.393,        1,        0
  156214,    "1", 1,        7,       23,        0,        0,   92.174,  264.231,  101.725, -194.408,        1,        0
  156215,    "1", 1,        7,       23,        0,        0,   95.747,  269.099,  111.991, -209.836,        1,        0
  156216,    "1", 1,        7,       23,        0,        0,   60.989,  179.918,   68.624,  -134.96,        1,        0
  156217,    "1", 1,        7,       23,        0,        0,    56.62,  127.396,   60.129,  -90.194,        1,        0
  156218,    "1", 1,        7,       23,        0,        0,    65.72,  188.061,   75.221, -143.498,        1,        0
  156219,    "1", 1,        7,       23,        0,        0,   61.983,  192.149,   67.233, -138.948,        1,        0
  156220,    "1", 1,        7,       23,        0,        0,  107.143,      300,  118.969, -222.075,        1,        0
  156222,    "1", 1,        7,       23,        0,        0,  130.102,  355.102,  151.992, -276.565,        1,        0
  156223,    "1", 1,        7,       23,        0,        0,   90.997,  254.792,  102.516, -191.363,        1,        0
  156224,    "1", 1,        7,       23,        0,        0,   12.755,   33.673,   13.589,  -23.917,        1,        0
  156225,    "1", 1,        7,       23,        0,        0,  125.189,  343.375,   144.02, -263.351,        1,        0
  156227,    "1", 1,        7,       23,        0,        0,   33.036,   85.385,   35.292,  -60.811,        1,        0
  156228,    "1", 1,        7,       23,        0,        0,   82.843,  250.055,   96.586, -194.356,        1,        0
  156229,    "1", 1,        7,       23,        0,        0,   35.354,   87.879,   38.263,  -63.407,        1,        0
  156230,    "1", 1,        7,       23,        0,        0,   25.253,   63.636,   26.922,  -45.229,        1,        0
  156401,    "1", 1,        7,       22,        0,        0,   15.306,   36.735,   15.784,  -25.254,        1,        0
  156402,    "1", 1,        7,       22,        0,        0,   71.383,  220.267,   78.449, -161.381,        1,        0
  156403,    "1", 1,        7,       22,        0,        0,   40.816,  104.082,   43.059,  -73.201,        1,        0
  156404,    "1", 1,        7,       22,        0,        0,   90.997,  266.925,   99.242, -194.074,        1,        0
  156405,    "1", 1,        7,       22,        0,        0,   61.224,  186.735,   66.377, -134.967,        1,        0
  156406,    "1", 1,        7,       22,        0,        0,   25.143,   69.395,   26.355,  -48.492,        1,        0
  156407,    "1", 1,        7,       22,        0,        0,   35.577,   88.434,   37.757,  -62.569,        1,        0
  156408,    "1", 1,        7,       22,        0,        0,   75.033,  210.091,   80.215, -149.734,        1,        0
  156409,    "1", 1,        7,       22,        0,        0,   66.427,  208.478,   70.623, -147.764,        1,        0
  156410,    "1", 1,        7,       22,        0,        0,   30.303,   84.848,    32.53,  -60.722,        1,        0
  156411,    "1", 1,        7,       22,        0,        0,   20.222,   51.565,   21.638,  -36.785,        1,        0
  156412,    "1", 1,        7,       22,        0,        0,   77.479,  192.149,   98.082, -162.162,        1,        0
  156413,    "1", 1,        7,       22,        0,        0,   35.615,   97.687,   36.301,  -66.378,        1,        0
  156414,    "1", 1,        7,       22,        0,        0,   35.787,    85.89,   40.877,  -65.404,        1,        0
  156415,    "1", 1,        7,       22,        0,        0,    65.86,    206.7,   71.202, -148.977,        1,        0
  156416,    "1", 1,        7,       22,        0,        0,   45.499,   112.23,   49.115,  -80.767,        1,        0
  156601,    "1", 1,        7,       21,        0,        0,  102.195,  272.861,   113.86,  -202.67,        1,        0
  156602,    "1", 1,        7,       21,        0,        0,   30.397,   79.032,   32.951,  -57.115,        1,        0
  156603,    "1", 1,        7,       21,        0,        0,   50.662,  127.667,   57.801,  -97.106,        1,        0
  156604,    "1", 1,        7,       21,        0,        0,   85.942,  224.459,   94.831, -165.118,        1,        0
  156605,    "1", 1,        7,       21,        0,        0,   85.942,   215.36,   93.953, -156.956,        1,        0
  156606,    "1", 1,        7,       21,        0,        0,  101.757,  259.481,  110.093, -187.158,        1,        0
  156607,    "1", 1,        7,       21,        0,        0,  102.195,  291.256,  113.351, -215.366,        1,        0
  156608,    "1", 1,        7,       21,        0,        0,     29.7,   71.281,   33.515,  -53.623,        1,        0
  156609,    "1", 1,        7,       21,        0,        0,   45.988,  131.831,   49.926,  -95.415,        1,        0
  156610,    "1", 1,        7,       21,        0,        0,   81.756,  211.544,   90.965, -156.914,        1,        0
  156611,    "1", 1,        7,       21,        0,        0,   91.191,  240.136,  100.669, -176.731,        1,        0
  156612,    "1", 1,        7,       21,        0,        0,   60.665,  188.061,   65.757, -135.897,        1,        0
  156613,    "1", 1,        7,       21,        0,        0,   76.646,  220.741,   93.186, -178.916,        1,        0
  156614,    "1", 1,        7,       21,        0,        0,   95.745,  261.702,   99.945, -182.122,        1,        0
  156615,    "1", 1,        7,       21,        0,        0,   81.756,  214.609,   88.681, -155.191,        1,        0
  156616,    "1", 1,        7,       21,        0,        0,  101.604,  231.016,  109.026, -165.261,        1,        0
  156617,    "1", 1,        7,       21,        0,        0,   85.942,  236.592,   97.737, -179.377,        1,        0
  156618,    "1", 1,        7,       21,        0,        0,   55.609,  157.728,   61.203, -115.729,        1,        0
  156619,    "1", 1,        7,       21,        0,        0,   50.554,  145.595,   56.111, -107.733,        1,        0
  156621,    "1", 1,        7,       21,        0,        0,   53.191,  114.894,   58.174,  -83.771,        1,        0
  156622,    "1", 1,        7,       21,        0,        0,   53.191,  114.894,   58.153,  -83.741,        1,        0
  156623,    "1", 1,        7,       21,        0,        0,   60.989,  189.066,    78.45, -162.129,        1,        0
  156624,    "1", 1,        7,       21,        0,        0,  102.151,  283.871,   109.09, -202.103,        1,        0
  156625,    "1", 1,        7,       21,        0,        0,   71.536,  220.741,   78.208, -160.885,        1,        0
  156626,    "1", 1,        7,       21,        0,        0,    56.18,  272.727,    61.01, -197.452,        1,        0
  156627,    "1", 1,        7,       21,        0,        0,   53.476,  134.759,   54.853,  -92.153,        1,        0
  156628,    "1", 1,        7,       21,        0,        0,   61.983,  195.248,   71.349, -149.833,        1,        0
  156629,    "1", 1,        7,       21,        0,        0,   63.966,  185.501,   69.097, -133.588,        1,        0
  156630,    "1", 1,        7,       21,        0,        0,  111.813,  301.896,  129.719, -233.494,        1,        0
  156631,    "1", 1,        7,       21,        0,        0,   25.253,   54.545,   27.129,  -39.066,        1,        0
  156800,    "1", 1,        7,       20,        0,        0,   38.265,  104.082,    46.44,  -84.211,        1,        0
  156801,    "1", 1,        7,       20,        0,        0,   73.303,  212.326,   89.961, -173.718,        1,        0
  156802,    "1", 1,        7,       20,        0,        0,   50.554,  136.496,   64.592, -116.265,        1,        0
  156803,    "1", 1,        7,       20,        0,        0,    93.03,   235.34,  125.139, -211.045,        1,        0
  156804,    "1", 1,        7,       20,        0,        0,   35.577,  100.632,   44.344,  -83.621,        1,        0
  156805,    "1", 1,        7,       20,        0,        0,  121.848,  316.804,  159.708, -276.827,        1,        0
  156806,    "1", 1,        7,       20,        0,        0,   86.866,  239.136,  110.181, -202.214,        1,        0
  156807,    "1", 1,        7,       20,        0,        0,   66.284,  189.675,    79.18, -151.051,        1,        0
  156808,    "1", 1,        7,       20,        0,        0,   45.499,  127.396,   53.533,  -99.928,        1,        0
  156809,    "1", 1,        7,       20,        0,        0,   27.225,   68.311,   34.485,  -57.684,        1,        0
  156810,    "1", 1,        7,       20,        0,        0,   56.207,  131.831,   66.255, -103.599,        1,        0
  156811,    "1", 1,        7,       20,        0,        0,   73.853,  207.807,   98.717, -185.179,        1,        0
  156812,    "1", 1,        7,       20,        0,        0,   78.778,  213.462,  102.425, -185.026,        1,        0
  156813,    "1", 1,        7,       20,        0,        0,   51.097,  168.622,   64.608, -142.138,        1,        0
  156814,    "1", 1,        7,       20,        0,        0,   93.924,  252.834,  123.851, -222.263,        1,        0
  156815,    "1", 1,        7,       20,        0,        0,   50.393,  126.991,   60.294, -101.293,        1,        0
  156816,    "1", 1,        7,       20,        0,        0,   50.554,  139.529,   64.922, -119.456,        1,        0
  156817,    "1", 1,        7,       20,        0,        0,   55.024,  174.076,   69.944, -147.518,        1,        0
  156819,    "1", 1,        7,       20,        0,        0,  117.524,  300.453,  140.293, -239.108,        1,        0
  156820,    "1", 1,        7,       20,        0,        0,   61.449,  159.768,   78.229, -135.597,        1,        0
  156821,    "1", 1,        7,       20,        0,        0,   66.071,  198.214,   86.725, -173.451,        1,        0
  156823,    "1", 1,        7,       20,        0,        0,   76.482,  195.793,   97.276, -166.017,        1,        0
  156824,    "1", 1,        7,       20,        0,        0,   35.354,    96.97,     41.4,  -75.704,        1,        0
  156825,    "1", 1,        7,       20,        0,        0,   50.505,  145.455,   63.315, -121.565,        1,        0
  156826,    "1", 1,        7,       20,        0,        0,   32.828,   84.848,   43.119,  -74.297,        1,        0
  157000,    "1", 1,        7,       19,        0,        0,   61.317,  205.412,   73.737, -164.679,        1,        0
  157001,    "1", 1,        7,       19,        0,        0,   78.947,  214.737,    95.38, -172.956,        1,        0
  157002,    "1", 1,        7,       19,        0,        0,   69.149,  204.255,   84.416, -166.235,        1,        0
  157003,    "1", 1,        7,       19,        0,        0,   45.699,  129.032,    52.47,  -98.767,        1,        0
  157004,    "1", 1,        7,       19,        0,        0,   77.534,  195.085,   91.553, -153.573,        1,        0
  157005,    "1", 1,        7,       19,        0,        0,   50.554,  139.529,   57.747, -106.255,        1,        0
  157006,    "1", 1,        7,       19,        0,        0,   60.344,  174.997,   71.512, -138.256,        1,        0
  157007,    "1", 1,        7,       19,        0,        0,   32.828,    96.97,   37.519,  -73.883,        1,        0
  157200,    "1", 1,        7,       35,        0,        0,   55.491,  148.313,   64.104, -114.222,        1,        0
  157201,    "1", 1,        7,       35,        0,        0,   55.609,  139.529,   64.421, -107.758,        1,        0
  157202,    "1", 1,        7,       35,        0,        0,   70.926,  164.144,   83.153, -128.293,        1,        0
  157203,    "1", 1,        7,       35,        0,        0,   57.525,  168.073,   65.527, -127.636,        1,        0
  157204,    "1", 1,        7,       35,        0,        0,   27.953,   64.039,   30.499,   -46.58,        1,        0
  157205,    "1", 1,        7,       35,        0,        0,   47.272,   95.539,   52.255,  -70.407,        1,        0
  157206,    "1", 1,        7,       35,        0,        0,   79.201,  243.543,   85.877, -176.047,        1,        0
  157207,    "1", 1,        7,       35,        0,        0,   30.303,   69.697,   33.036,  -50.655,        1,        0
  157208,    "1", 1,        7,       35,        0,        0,   50.022,  144.063,     54.2, -104.064,        1,        0
  157209,    "1", 1,        7,       35,        0,        0,   57.829,  168.962,   63.948,  -124.56,        1,        0
  157210,    "1", 1,        7,       35,        0,        0,   30.076,   78.199,   34.065,  -59.047,        1,        0
  157211,    "1", 1,        7,       35,        0,        0,   35.768,   82.778,   37.789,  -58.303,        1,        0
  157212,    "1", 1,        7,       35,        0,        0,       45,      105,   50.595,  -78.703,        1,        0
  157213,    "1", 1,        7,       35,        0,        0,   36.869,   78.788,   43.172,  -61.505,        1,        0
  157214,    "1", 1,        7,       35,        0,        0,   35.354,   75.758,   38.496,  -54.994,        1,        0
  157215,    "1", 1,        7,       35,        0,        0,   35.354,    96.97,   37.845,  -69.202,        1,        0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
  127100,    "1", 1,     0.000000,  -109.339000
  129133,    "1", 1,     0.000000,  -109.339000
  151801,    "1", 1,     0.000000,    16.050000
  151808,    "1", 1,     0.000000,    37.287000
  151815,    "1", 1,     0.000000,    19.421000
  151836,    "1", 1,     0.000000,    12.429000
  151840,    "1", 1,     0.000000,    12.947000
  151840,    "2", 1,     0.000000,    12.947000
  151844,    "1", 1,     0.000000,    19.421000
  151844,    "2", 1,     0.000000,    12.947000
  151848,    "1", 1,     0.000000,    10.700000
  151848,    "2", 1,     0.000000,    10.700000
  151848,    "3", 1,     0.000000,    10.700000
  151848,    "4", 1,     0.000000,    10.700000
  151848,    "5", 1,     0.000000,    10.700000
  151866,    "1", 0,     0.000000,    67.893000
  151866,    "2", 1,     0.000000,    72.646000
  151866,    "3", 0,     0.000000,   -72.599000
  151866,    "4", 0,     0.000000,   -72.599000
  151883,    "1", 1,     0.000000,    15.536000
  151883,    "2", 1,     0.000000,    15.536000
  151887,    "1", 1,     0.000000,    31.073000
  151887,    "2", 1,     0.000000,    31.073000
  151891,    "1", 1,     0.000000,    26.412000
  151895,    "1", 1,     0.000000,    24.858000
  151895,    "2", 1,     0.000000,    12.429000
  151898,    "1", 0,     0.000000,   -74.719000
  151898,    "2", 1,     0.000000,    68.669000
  151899,    "1", 1,     0.000000,    68.669000
  151906,    "1", 1,     0.000000,  -136.509000
  151913,    "1", 1,     0.000000,    10.700000
  151913,    "2", 1,     0.000000,    10.700000
  151913,    "3", 1,     0.000000,    10.700000
  151917,    "1", 1,     0.000000,    12.947000
  151917,    "2", 1,     0.000000,    12.947000
  151921,    "1", 1,     0.000000,    12.429000
  151939,    "1", 1,     0.000000,    12.947000
  151939,    "2", 1,     0.000000,    12.947000
  151943,    "1", 1,     0.000000,    10.700000
  151943,    "2", 1,     0.000000,    10.700000
  151947,    "1", 1,     0.000000,    12.947000
  151958,    "1", 1,     0.000000,    10.700000
  151958,    "2", 1,     0.000000,    10.700000
  151958,    "3", 1,     0.000000,    10.700000
  151961,    "1", 1,     0.000000,    19.421000
  151966,    "1", 0,     0.000000,   -72.599000
  151966,    "2", 1,     0.000000,    77.683000
  151966,    "3", 0,     0.000000,    72.601000
  151974,    "1", 1,     0.000000,     8.807000
  151981,    "1", 1,     0.000000,    15.559000
  151986,    "1", 1,     0.000000,    16.050000
  151986,    "2", 1,     0.000000,    16.050000
  151987,    "1", 1,     0.000000,    17.615000
  151994,    "1", 0,     0.000000,   -74.719000
  151994,    "2", 1,     0.000000,    72.646000
  151995,    "1", 0,     0.000000,   -74.719000
  151995,    "2", 0,     0.000000,    67.893000
  152006,    "1", 1,     0.000000,    23.487000
  152026,    "1", 1,     0.000000,    50.000000
  152027,    "1", 1,     0.000000,    11.235000
  152027,    "2", 1,     0.000000,    11.235000
  152034,    "1", 1,     0.000000,    16.050000
  152047,    "1", 1,     0.000000,    12.947000
  152052,    "1", 1,     0.000000,    24.858000
  152053,    "1", 1,     0.000000,    19.587000
  152064,    "1", 1,     0.000000,    10.700000
  152064,    "2", 1,     0.000000,    10.700000
  152089,    "1", 1,     0.000000,    11.743000
  152096,    "1", 1,     0.000000,    16.050000
  152096,    "2", 1,     0.000000,    16.050000
  152100,    "1", 1,     0.000000,    12.949000
  152100,    "2", 1,     0.000000,    12.949000
  152104,    "1", 1,     0.000000,    21.366000
  152104,    "2", 1,     0.000000,    10.700000
  152112,    "1", 1,     0.000000,    25.894000
  152117,    "1", 1,     0.000000,    24.858000
  152124,    "1", 1,     0.000000,    10.700000
  152124,    "2", 1,     0.000000,    10.700000
  152129,    "1", 1,     0.000000,    19.421000
  152129,    "2", 1,     0.000000,    19.421000
  152129,    "3", 1,     0.000000,    19.421000
  152129,    "4", 1,     0.000000,    19.421000
  152133,    "1", 1,     0.000000,    12.429000
  152133,    "2", 1,     0.000000,    12.429000
  152162,    "1", 1,     0.000000,    38.841000
  152166,    "1", 1,     0.000000,    19.421000
  152166,    "2", 1,     0.000000,    19.421000
  152169,    "1", 1,     0.000000,    12.958000
  152170,    "1", 1,     0.000000,     8.025000
  152177,    "1", 1,     0.000000,    12.840000
  152177,    "2", 1,     0.000000,    12.840000
  152177,    "3", 1,     0.000000,    12.840000
  152205,    "1", 1,     0.000000,    77.683000
  152205,    "2", 1,     0.000000,    77.683000
  152210,    "1", 1,     0.000000,    24.858000
  152210,    "2", 1,     0.000000,    24.858000
  152221,    "1", 1,     0.000000,    24.858000
  152221,    "2", 1,     0.000000,    24.858000
  152221,    "3", 1,     0.000000,    12.840000
  152221,    "4", 1,     0.000000,    12.840000
  152233,    "1", 0,     0.000000,  -108.900000
  152258,    "1", 1,     0.000000,  -109.339000
  152261,    "1", 1,     0.000000,    25.894000
  152266,    "1", 1,     0.000000,    12.947000
  152266,    "2", 1,     0.000000,    12.947000
  152266,    "3", 1,     0.000000,    19.421000
  152270,    "1", 1,     0.000000,    25.915000
  152270,    "2", 1,     0.000000,    25.915000
  152307,    "1", 1,     0.000000,    19.421000
  152308,    "1", 1,     0.000000,     8.848000
  152314,    "1", 1,     0.000000,    12.947000
  152317,    "1", 0,     0.000000,  -108.900000
  152318,    "1", 1,     0.000000,    77.683000
  152318,    "2", 1,     0.000000,    77.683000
  152318,    "3", 0,     0.000000,   -74.719000
  152347,    "1", 1,     0.000000,    21.400000
  152364,    "1", 1,     0.000000,    25.894000
  152364,    "2", 1,     0.000000,    25.894000
  152368,    "1", 1,     0.000000,    10.272000
  152374,    "1", 1,     0.000000,    12.947000
  152379,    "1", 1,     0.000000,    24.858000
  152382,    "1", 1,     0.000000,    19.421000
  152382,    "2", 1,     0.000000,    19.421000
  152386,    "1", 1,     0.000000,    18.644000
  152386,    "2", 1,     0.000000,    18.644000
  152386,    "3", 1,     0.000000,    18.644000
  152386,    "4", 1,     0.000000,    18.644000
  152391,    "1", 1,     0.000000,    24.858000
  152391,    "2", 1,     0.000000,    24.858000
  152395,    "1", 1,     0.000000,    24.858000
  152395,    "2", 1,     0.000000,    24.858000
  152413,    "1", 1,     0.000000,    12.840000
  152413,    "2", 1,     0.000000,    12.840000
  152417,    "1", 1,     0.000000,    38.841000
  152426,    "1", 0,     0.000000,   -74.719000
  152426,    "2", 0,     0.000000,   -74.719000
  152426,    "3", 0,     0.000000,    72.601000
  152469,    "1", 1,     0.000000,    24.858000
  152472,    "1", 0,     0.000000,   -74.719000
  152472,    "2", 0,     0.000000,    67.893000
  152473,    "1", 0,     0.000000,   -74.719000
  152473,    "2", 0,     0.000000,   -74.719000
  152473,    "3", 1,     0.000000,    72.646000
  152473,    "4", 0,     0.000000,    67.893000
  152480,    "1", 1,     0.000000,  -136.509000
  152483,    "1", 1,     0.000000,    10.700000
  152483,    "2", 1,     0.000000,    10.700000
  152487,    "1", 0,     0.000000,    67.893000
  152487,    "2", 0,     0.000000,   -74.719000
  152487,    "3", 0,     0.000000,   -74.719000
  152487,    "4", 0,     0.000000,   -74.719000
  152488,    "1", 0,     0.000000,   -74.719000
  152488,    "2", 0,     0.000000,   -74.719000
  152488,    "3", 0,     0.000000,   -74.719000
  152500,    "1", 0,     0.000000,   -74.719000
  152500,    "2", 1,     0.000000,    72.646000
  152500,    "3", 1,     0.000000,    72.646000
  152501,    "1", 0,     0.000000,   -74.719000
  152501,    "2", 0,     0.000000,   -74.719000
  152501,    "3", 1,     0.000000,    72.646000
  152502,    "1", 1,     0.000000,    72.646000
  152508,    "1", 1,     0.000000,   142.000000
  152509,    "1", 1,     0.000000,    11.979000
  152516,    "1", 1,     0.000000,    19.421000
  152516,    "2", 1,     0.000000,    19.421000
  152520,    "1", 1,     0.000000,    19.421000
  152520,    "2", 1,     0.000000,    19.421000
  152524,    "1", 1,     0.000000,    12.947000
  152524,    "2", 1,     0.000000,    12.947000
  152524,    "3", 1,     0.000000,    12.947000
  152542,    "1", 1,     0.000000,    10.700000
  152542,    "2", 1,     0.000000,    10.700000
  152546,    "1", 1,     0.000000,    12.947000
  152549,    "1", 1,     0.000000,    12.958000
  152549,    "2", 1,     0.000000,    12.958000
  152585,    "1", 0,     0.000000,   -74.719000
  152585,    "2", 0,     0.000000,   -74.719000
  152586,    "1", 0,     0.000000,   -74.719000
  152586,    "2", 0,     0.000000,   -72.599000
  152593,    "1", 1,     0.000000,  -109.339000
  152608,    "1", 1,     0.000000,    16.050000
  152613,    "1", 1,     0.000000,    10.700000
  152613,    "2", 1,     0.000000,    10.700000
  152618,    "1", 1,     0.000000,    25.894000
  152622,    "1", 0,     0.000000,   -72.599000
  152622,    "2", 1,     0.000000,    77.683000
  152622,    "3", 0,     0.000000,    72.601000
  152623,    "1", 0,     0.000000,   -72.599000
  152623,    "2", 0,     0.000000,    72.601000
  152623,    "3", 1,     0.000000,    77.683000
  152630,    "1", 1,     0.000000,    16.050000
  152630,    "2", 1,     0.000000,    16.050000
  152630,    "3", 1,     0.000000,    16.050000
  152651,    "1", 1,     0.000000,    12.947000
  152652,    "1", 1,     0.000000,    21.400000
  152658,    "1", 1,     0.000000,    12.947000
  152668,    "1", 0,     0.000000,   -74.719000
  152668,    "2", 0,     0.000000,   -74.719000
  152668,    "3", 1,     0.000000,    77.683000
  152669,    "1", 0,     0.000000,   -74.719000
  152669,    "2", 0,     0.000000,   -74.719000
  152669,    "3", 0,     0.000000,    72.601000
  152674,    "1", 1,     0.000000,  -136.509000
  152678,    "1", 1,     0.000000,    12.947000
  152678,    "2", 1,     0.000000,    12.947000
  152688,    "1", 1,     0.000000,    10.700000
  152688,    "2", 1,     0.000000,    10.700000
  152713,    "1", 1,     0.000000,    31.073000
  152713,    "2", 1,     0.000000,    16.050000
  152713,    "3", 1,     0.000000,    16.050000
  152717,    "1", 0,     0.000000,   -72.599000
  152717,    "2", 1,     0.000000,    77.683000
  152717,    "3", 0,     0.000000,    72.601000
  152718,    "1", 0,     0.000000,   -72.599000
  152718,    "2", 1,     0.000000,    77.683000
  152718,    "3", 1,     0.000000,    77.683000
  152728,    "1", 1,     0.000000,    12.947000
  152732,    "1", 1,     0.000000,    16.050000
  152736,    "1", 1,     0.000000,    16.050000
  152736,    "2", 1,     0.000000,    16.050000
  152750,    "1", 1,     0.000000,    17.615000
  152750,    "2", 1,     0.000000,    17.615000
  152750,    "3", 1,     0.000000,    17.615000
  152750,    "4", 1,     0.000000,    17.615000
  152761,    "1", 1,     0.000000,    19.421000
  152765,    "1", 1,     0.000000,    10.709000
  152765,    "2", 1,     0.000000,    10.709000
  152772,    "1", 1,     0.000000,    12.947000
  152772,    "2", 1,     0.000000,    19.421000
  152776,    "1", 1,     0.000000,    12.840000
  152776,    "2", 1,     0.000000,    12.840000
  152790,    "1", 1,     0.000000,    24.858000
  152794,    "1", 1,     0.000000,    10.700000
  152794,    "2", 1,     0.000000,    10.700000
  152798,    "1", 1,     0.000000,    12.429000
  152798,    "2", 1,     0.000000,    10.875000
  152798,    "3", 1,     0.000000,    10.700000
  152820,    "1", 1,     0.000000,    10.700000
  152820,    "2", 1,     0.000000,    10.700000
  152825,    "1", 1,     0.000000,    51.799000
  152829,    "1", 1,     0.000000,    12.840000
  152829,    "2", 1,     0.000000,    12.840000
  152832,    "1", 1,     0.000000,    12.947000
  152852,    "1", 1,     0.000000,    12.429000
  152852,    "2", 1,     0.000000,    24.858000
  152857,    "1", 1,     0.000000,    12.429000
  152857,    "2", 1,     0.000000,    12.429000
  152857,    "3", 1,     0.000000,    12.429000
  152866,    "1", 1,     0.000000,    12.429000
  152867,    "1", 1,     0.000000,    17.615000
  152867,    "2", 1,     0.000000,     8.025000
  152885,    "1", 0,     0.000000,   -72.600000
  152885,    "2", 0,     0.000000,   -72.600000
  152885,    "3", 1,     0.000000,    77.683000
  152886,    "1", 0,     0.000000,   -72.600000
  152886,    "2", 0,     0.000000,    72.601000
  152886,    "3", 0,     0.000000,   -74.719000
  152896,    "1", 1,     0.000000,    12.947000
  152900,    "1", 1,     0.000000,    10.700000
  152900,    "2", 1,     0.000000,    16.050000
  152901,    "1", 1,     0.000000,    14.092000
  152901,    "2", 1,     0.000000,    14.092000
  152907,    "1", 0,     0.000000,   119.924000
  152919,    "1", 1,     0.000000,    19.421000
  152919,    "2", 1,     0.000000,    12.947000
  152927,    "1", 1,     0.000000,    12.958000
  152943,    "1", 1,     0.000000,    10.700000
  152943,    "2", 1,     0.000000,    10.700000
  152943,    "3", 1,     0.000000,    10.700000
  152943,    "4", 1,     0.000000,    10.700000
  152972,    "1", 1,     0.000000,    19.421000
  153004,    "1", 0,     0.000000,   -74.719000
  153004,    "2", 1,     0.000000,    77.683000
  153004,    "3", 0,     0.000000,    72.601000
  153016,    "1", 1,     0.000000,    12.947000
  153020,    "1", 1,     0.000000,    10.700000
  153024,    "1", 1,     0.000000,    15.536000
  153024,    "2", 1,     0.000000,    15.536000
  153024,    "3", 1,     0.000000,    19.421000
  153024,    "4", 1,     0.000000,    19.421000
  153033,    "1", 1,     0.000000,    17.615000
  153040,    "1", 1,     0.000000,    12.947000
  153055,    "1", 0,     0.000000,   -74.719000
  153055,    "2", 0,     0.000000,   -74.719000
  153055,    "3", 0,     0.000000,   -74.719000
  153055,    "4", 1,     0.000000,    72.646000
  153056,    "1", 0,     0.000000,   -74.719000
  153056,    "2", 0,     0.000000,   -74.719000
  153056,    "3", 0,     0.000000,   -74.719000
  153056,    "4", 1,     0.000000,    72.646000
  153068,    "1", 1,     0.000000,    38.841000
  153068,    "2", 1,     0.000000,    38.841000
  153071,    "1", 1,     0.000000,    12.947000
  153071,    "2", 1,     0.000000,    12.840000
  153071,    "3", 1,     0.000000,    12.840000
  153076,    "1", 1,     0.000000,    24.858000
  153080,    "1", 1,     0.000000,    19.421000
  153080,    "2", 1,     0.000000,    12.973000
  153087,    "1", 1,     0.000000,    24.858000
  153114,    "1", 1,     0.000000,    12.947000
  153114,    "2", 1,     0.000000,    12.947000
  153115,    "1", 1,     0.000000,    17.615000
  153123,    "1", 1,     0.000000,    25.894000
  153123,    "2", 1,     0.000000,    27.966000
  153128,    "1", 1,     0.000000,    18.644000
  153128,    "2", 1,     0.000000,    12.958000
  153133,    "1", 1,     0.000000,    12.947000
  153133,    "2", 1,     0.000000,    12.947000
  153137,    "1", 1,     0.000000,    19.421000
  153137,    "2", 1,     0.000000,    19.421000
  153153,    "1", 1,     0.000000,    12.947000
  153153,    "2", 1,     0.000000,    12.947000
  153169,    "1", 1,     0.000000,    65.252000
  153169,    "2", 1,     0.000000,    65.252000
  153170,    "1", 1,     0.000000,    65.252000
  153170,    "2", 0,     0.000000,   -74.719000
  153179,    "1", 1,     0.000000,    19.421000
  153179,    "2", 1,     0.000000,    19.421000
  153183,    "1", 1,     0.000000,    31.073000
  153183,    "2", 1,     0.000000,    31.073000
  153186,    "1", 1,     0.000000,    12.947000
  153186,    "2", 1,     0.000000,    12.947000
  153186,    "3", 1,     0.000000,    12.947000
  153188,    "1", 1,     0.000000,    16.910000
  153195,    "1", 1,     0.000000,    19.421000
  153200,    "1", 0,     0.000000,   -74.719000
  153200,    "2", 0,     0.000000,   -74.719000
  153200,    "3", 1,     0.000000,    77.683000
  153200,    "4", 1,     0.000000,    77.683000
  153211,    "1", 1,     0.000000,    16.050000
  153211,    "2", 1,     0.000000,    16.050000
  153214,    "1", 0,     0.000000,   -74.719000
  153214,    "2", 0,     0.000000,   -74.719000
  153214,    "3", 0,     0.000000,   -74.719000
  153225,    "1", 1,     0.000000,    18.644000
  153225,    "2", 1,     0.000000,    19.421000
  153233,    "1", 1,     0.000000,    10.700000
  153233,    "2", 1,     0.000000,    10.700000
  153263,    "1", 1,     0.000000,    24.858000
  153263,    "2", 1,     0.000000,    24.858000
  153268,    "1", 1,     0.000000,    25.894000
  153268,    "2", 1,     0.000000,    24.858000
  153287,    "1", 1,     0.000000,    19.421000
  153287,    "2", 1,     0.000000,    19.421000
  153308,    "1", 1,     0.000000,    10.700000
  153308,    "2", 1,     0.000000,    10.700000
  153326,    "1", 1,     0.000000,    19.421000
  153326,    "2", 1,     0.000000,    19.421000
  153330,    "1", 1,     0.000000,    15.536000
  153331,    "1", 1,     0.000000,    10.700000
  153331,    "2", 1,     0.000000,    10.700000
  153331,    "3", 1,     0.000000,    10.700000
  153331,    "4", 1,     0.000000,    10.700000
  153335,    "1", 1,     0.000000,    11.743000
  153335,    "2", 1,     0.000000,    11.743000
  153344,    "1", 1,     0.000000,    16.050000
  153344,    "2", 1,     0.000000,     8.025000
  153344,    "3", 1,     0.000000,     8.025000
  153351,    "1", 1,     0.000000,    16.050000
  153351,    "2", 1,     0.000000,    16.050000
  153358,    "1", 1,     0.000000,    19.421000
  153358,    "2", 1,     0.000000,    19.421000
  153381,    "1", 1,     0.000000,    25.894000
  153389,    "1", 1,     0.000000,    19.421000
  153389,    "2", 1,     0.000000,    19.421000
  153389,    "3", 1,     0.000000,    19.421000
  153389,    "4", 1,     0.000000,    19.421000
  153397,    "1", 1,     0.000000,    15.536000
  153397,    "2", 1,     0.000000,    15.536000
  153404,    "1", 1,     0.000000,    25.894000
  153404,    "2", 1,     0.000000,    25.894000
  153408,    "1", 1,     0.000000,    19.421000
  153408,    "2", 1,     0.000000,    19.421000
  153408,    "3", 1,     0.000000,    25.894000
  153412,    "1", 1,     0.000000,    17.615000
  153412,    "2", 1,     0.000000,    17.615000
  153422,    "1", 1,     0.000000,    24.858000
  153422,    "2", 1,     0.000000,    24.858000
  153428,    "1", 0,     0.000000,   -74.719000
  153428,    "2", 0,     0.000000,   -74.719000
  153428,    "3", 1,     0.000000,    72.660000
  153429,    "1", 0,     0.000000,   -74.719000
  153429,    "2", 1,     0.000000,    72.660000
  153429,    "3", 1,     0.000000,    72.660000
  153436,    "1", 1,     0.000000,   -81.871000
  153440,    "1", 1,     0.000000,    24.858000
  153440,    "2", 1,     0.000000,    12.429000
  153440,    "3", 1,     0.000000,    12.429000
  153444,    "1", 1,     0.000000,    25.894000
  153456,    "1", 1,     0.000000,    77.683000
  153456,    "2", 1,     0.000000,    77.683000
  153457,    "1", 0,     0.000000,   -74.719000
  153457,    "2", 0,     0.000000,   -74.719000
  153457,    "3", 1,     0.000000,    72.710000
  153457,    "4", 1,     0.000000,    72.710000
  153458,    "1", 1,     0.000000,    72.710000
  153458,    "2", 1,     0.000000,    72.710000
  153458,    "3", 0,     0.000000,   -74.719000
  153469,    "1", 1,     0.000000,    25.894000
  153469,    "2", 1,     0.000000,    10.700000
  153470,    "1", 1,     0.000000,    17.615000
  153470,    "2", 1,     0.000000,    17.615000
  153486,    "1", 0,     0.000000,   -74.719000
  153486,    "2", 0,     0.000000,   -74.719000
  153486,    "3", 1,     0.000000,    77.683000
  153486,    "4", 0,     0.000000,    72.601000
  153499,    "1", 1,     0.000000,    25.894000
  153503,    "1", 1,     0.000000,    25.894000
  153511,    "1", 1,     0.000000,    19.421000
  153511,    "2", 1,     0.000000,    12.947000
  153535,    "1", 1,     0.000000,  -163.988000
  153542,    "1", 0,     0.000000,   -74.719000
  153542,    "2", 0,     0.000000,   -74.719000
  153543,    "1", 0,     0.000000,   -74.719000
  153543,    "2", 0,     0.000000,   -74.719000
  153554,    "1", 1,     0.000000,    12.947000
  153554,    "2", 1,     0.000000,    12.947000
  153598,    "1", 1,     0.000000,    11.652000
  153602,    "1", 1,     0.000000,    15.536000
  153618,    "1", 1,     0.000000,    12.947000
  153618,    "2", 1,     0.000000,    12.947000
  153629,    "1", 1,     0.000000,    16.910000
  153629,    "2", 1,     0.000000,     8.455000
  153629,    "3", 1,     0.000000,    10.569000
  153639,    "1", 1,     0.000000,    18.789000
  153639,    "2", 1,     0.000000,    18.789000
  153639,    "3", 1,     0.000000,    18.789000
  153645,    "1", 1,     0.000000,    10.700000
  153645,    "2", 1,     0.000000,    10.700000
  153645,    "3", 1,     0.000000,    10.700000
  153662,    "1", 1,     0.000000,   103.783000
  153662,    "2", 1,     0.000000,   103.783000
  153663,    "1", 1,     0.000000,   103.783000
  153663,    "2", 1,     0.000000,   103.783000
  153672,    "1", 0,     0.000000,   -74.719000
  153672,    "2", 1,     0.000000,    77.683000
  153672,    "3", 0,     0.000000,   -74.719000
  153673,    "1", 1,     0.000000,    77.683000
  153673,    "2", 0,     0.000000,   -74.719000
  153673,    "3", 0,     0.000000,   -74.719000
  153680,    "1", 1,     0.000000,  -197.694000
  153703,    "1", 0,     0.000000,   -54.450000
  153703,    "2", 0,     0.000000,   -54.450000
  153703,    "3", 0,     0.000000,   -54.450000
  153703,    "4", 0,     0.000000,   -54.450000
  153704,    "1", 1,     0.000000,   -54.450000
  153704,    "2", 0,     0.000000,   -54.450000
  153704,    "3", 0,     0.000000,   -54.450000
  153704,    "4", 0,     0.000000,   -54.450000
  153715,    "1", 1,     0.000000,  -136.509000
  153715,    "2", 1,     0.000000,  -163.988000
  153722,    "1", 1,     0.000000,  1100.000000
  153857,    "1", 0,     0.000000,   -74.719000
  153857,    "2", 0,     0.000000,   -74.719000
  153857,    "3", 1,     0.000000,    77.683000
  153857,    "4", 1,     0.000000,    77.683000
  153858,    "1", 0,     0.000000,   -72.599000
  153858,    "2", 1,     0.000000,    77.683000
  153858,    "3", 0,     0.000000,    72.601000
  153859,    "1", 0,     0.000000,   -72.599000
  153859,    "2", 0,     0.000000,   -72.599000
  153859,    "3", 1,     0.000000,    77.683000
  153859,    "4", 1,     0.000000,    77.683000
  153862,    "1", 0,     0.000000,   -74.719000
  153862,    "2", 0,     0.000000,   -74.719000
  153862,    "3", 1,     0.000000,    77.683000
  153862,    "4", 1,     0.000000,    77.683000
  153863,    "1", 0,     0.000000,   -74.719000
  153863,    "2", 0,     0.000000,    72.601000
  153863,    "3", 0,     0.000000,   -74.719000
  153864,    "1", 0,     0.000000,   -74.719000
  153864,    "2", 0,     0.000000,   -74.719000
  153864,    "3", 0,     0.000000,    72.601000
  153864,    "4", 0,     0.000000,    72.601000
  153864,    "5", 0,     0.000000,   -74.719000
  153864,    "6", 0,     0.000000,   -74.719000
  153865,    "1", 0,     0.000000,   -72.599000
  153865,    "2", 0,     0.000000,   -72.599000
  153865,    "3", 0,     0.000000,    72.601000
  153865,    "4", 0,     0.000000,   -72.599000
  153866,    "1", 0,     0.000000,    72.601000
  153866,    "2", 0,     0.000000,   -74.719000
  153866,    "3", 0,     0.000000,    72.601000
  153867,    "1", 0,     0.000000,   -72.599000
  153867,    "2", 0,     0.000000,   -72.599000
  153867,    "3", 1,     0.000000,    77.683000
  153867,    "4", 0,     0.000000,    72.601000
  153868,    "1", 1,     0.000000,    77.683000
  153868,    "2", 1,     0.000000,    77.683000
  153868,    "3", 0,     0.000000,   -72.599000
  153868,    "4", 0,     0.000000,   -72.599000
  153868,    "5", 0,     0.000000,   -72.599000
  153868,    "6", 0,     0.000000,   -72.599000
  153869,    "1", 1,     0.000000,    77.683000
  153869,    "2", 0,     0.000000,    72.601000
  153869,    "3", 0,     0.000000,   -72.599000
  153869,    "4", 0,     0.000000,   -72.599000
  153869,    "5", 0,     0.000000,   -72.599000
  153869,    "6", 0,     0.000000,   -72.599000
  153870,    "1", 0,     0.000000,   -72.599000
  153870,    "2", 0,     0.000000,    72.601000
  153870,    "3", 0,     0.000000,    72.601000
  153870,    "4", 0,     0.000000,    72.601000
  153871,    "1", 0,     0.000000,   -72.599000
  153871,    "2", 0,     0.000000,    72.601000
  153871,    "3", 0,     0.000000,    72.601000
  153871,    "4", 0,     0.000000,    72.601000
  153872,    "1", 1,     0.000000,    77.683000
  153872,    "2", 1,     0.000000,    77.683000
  153872,    "3", 0,     0.000000,   -72.599000
  153872,    "4", 0,     0.000000,   -72.599000
  154003,    "1", 1,     0.000000,     0.000000
  154005,    "1", 1,     0.000000,     0.000000
  154012,    "1", 1,     0.000000,    -0.001000
  154201,    "1", 1,     0.000000,     0.000000
  154205,    "1", 1,     0.000000,     0.000000
  154206,    "1", 1,     0.000000,     0.000000
  154211,    "1", 1,     0.000000,     0.000000
  154405,    "1", 1,     0.000000,     0.000000
  154405,    "2", 1,     0.000000,     0.000000
  154413,    "1", 1,     0.000000,     0.000000
  154415,    "1", 1,     0.000000,     0.000000
  154606,    "1", 1,     0.000000,   -10.000000
  154800,    "1", 1,     0.000000,     0.000000
  154801,    "1", 1,     0.000000,   -10.000000
  154802,    "1", 1,     0.000000,     0.000000
  154803,    "1", 1,     0.000000,     0.000000
  154806,    "1", 1,     0.000000,     0.000000
  154807,    "1", 1,     0.000000,     0.000000
  154808,    "1", 1,     0.000000,     0.000000
  154809,    "1", 1,     0.000000,     0.000000
  155002,    "1", 1,     0.000000,    17.615000
  155200,    "1", 1,     0.000000,     0.000000
  155207,    "1", 1,     0.000000,     0.000000
  155218,    "1", 1,     0.000000,    -0.001000
  155400,    "1", 1,     0.000000,     0.000000
  155404,    "1", 1,     0.000000,     0.000000
  155406,    "1", 1,     0.000000,     0.000000
  155413,    "1", 1,     0.000000,     0.000000
  155601,    "1", 1,     0.000000,     0.000000
  155803,    "1", 1,     0.000000,    24.858000
  155806,    "1", 1,     0.000000,     0.000000
  155808,    "1", 1,     0.000000,    24.858000
  155814,    "1", 1,     0.000000,     0.000000
  155816,    "1", 1,     0.000000,     0.000000
  155818,    "1", 1,     0.000000,    17.695000
  155822,    "1", 1,     0.000000,     0.000000
  155828,    "1", 1,     0.000000,     0.000000
  155829,    "1", 1,     0.000000,     0.000000
  156006,    "1", 1,     0.000000,     0.000000
  156200,    "1", 1,     0.000000,     0.000000
  156203,    "1", 1,     0.000000,     0.000000
  156206,    "1", 1,     0.000000,     0.000000
  156210,    "1", 1,     0.000000,     0.000000
  156213,    "1", 1,     0.000000,     0.000000
  156214,    "1", 1,     0.000000,     0.000000
  156215,    "1", 1,     0.000000,     0.000000
  156225,    "1", 1,     0.000000,     0.000000
  156402,    "1", 1,     0.000000,     0.000000
  156405,    "1", 1,     0.000000,     0.000000
  156409,    "1", 1,     0.000000,     0.000000
  156614,    "1", 1,     0.000000,    24.858000
  156614,    "2", 1,     0.000000,    24.858000
  156614,    "3", 1,     0.000000,    24.858000
  156616,    "1", 1,     0.000000,    30.816000
  156616,    "2", 1,     0.000000,    21.443000
  156616,    "3", 1,     0.000000,    21.443000
  156624,    "1", 1,     0.000000,    24.858000
  156624,    "2", 1,     0.000000,    24.858000
  156627,    "1", 1,     0.000000,    15.536000
  156627,    "2", 1,     0.000000,    15.536000
  156627,    "3", 1,     0.000000,    15.536000
  156814,    "1", 1,     0.000000,     0.000000
  156819,    "1", 1,     0.000000,     0.000000
  156820,    "1", 1,     0.000000,     0.000000
  156822,    "1", 1,     0.000000,    24.858000
  157003,    "1", 1,     0.000000,    10.700000
  157003,    "2", 1,     0.000000,    10.700000
  157006,    "1", 1,     0.000000,     0.000000
  157200,    "1", 1,     0.000000,   -10.000000
  157206,    "1", 1,     0.000000,     0.000000
  157208,    "1", 1,     0.000000,     0.000000
  157212,    "1", 1,     0.000000,     0.000000
  157401,    "1", 1,     0.000000,  1000.000000
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
  127100,    "1",  2041.318000,   364.642000,  9999.000000, -9999.000000, 1.000000,        0, 10000.0000,  0.000000,  0.170000, 0.00, 0.00, 1.00, 1,100.00,  9999.000000, -9999.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  129133,    "1",  2000.000000,   241.475000,  9999.000000, -9999.000000, 1.000000,        0, 10000.0000,  0.000000,  0.170000, 0.00, 0.00, 1.00, 1,100.00,  9999.000000, -9999.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  151809,    "1",   660.000000,   300.000000,   320.000000,     0.000000, 1.000000,        0,   733.3000,  0.000000,  0.205000, 0.00, 0.00, 1.00, 0,100.00,   660.000000,   360.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  151818,    "1",   145.000000,   127.617000,    84.000000,     0.000000, 1.000000,        0,   170.5880,  0.000000,  0.140000, 0.00, 0.00, 1.00, 0,100.00,   145.000000,    80.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  151820,    "1",   145.000000,    55.000000,    84.000000,     0.000000, 1.000000,        0,   170.5880,  0.000000,  0.140000, 0.00, 0.00, 1.00, 0,100.00,   145.000000,    80.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  151822,    "1",   300.000000,   127.204000,   186.000000,     0.000000, 1.000000,        0,   352.9400,  0.000000,  0.160000, 0.00, 0.00, 1.00, 1,100.00,   300.000000,   150.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  151823,    "1",   300.000000,   160.475000,   186.000000,     0.000000, 1.000000,        0,   352.9400,  0.000000,  0.160000, 0.00, 0.00, 1.00, 0,100.00,   300.000000,   150.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  151925,    "1",   155.000000,    95.370000,    84.000000,     0.000000, 0.990000,        0,   182.3530,  0.000000,  0.131000, 0.00, 0.00, 1.00, 0,100.00,   155.000000,    90.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  151932,    "1",   125.000000,    70.749000,    77.000000,     0.000000, 1.000000,        0,   147.0000,  0.000000,  0.180000, 0.00, 0.00, 1.00, 0,100.00,   125.000000,    70.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  151933,    "1",   125.000000,    77.000000,    77.000000,     0.000000, 1.000000,        0,   147.0000,  0.000000,  0.180000, 0.00, 0.00, 1.00, 1,100.00,   125.000000,    70.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  151935,    "1",   125.000000,    77.000000,    77.000000,     0.000000, 1.000000,        0,   147.0000,  0.000000,  0.180000, 0.00, 0.00, 1.00, 0,100.00,   125.000000,    70.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  151936,    "1",   125.000000,    60.000000, 99900.000000, -99900.000000, 1.000000,        0,   147.0000,  0.000000,  0.180000, 0.00, 0.00, 1.00, 0,100.00,   125.000000,    70.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152017,    "1",   150.000000,    67.000000,    67.000000,    67.000000, 0.990000,        0,   176.4700,  0.000000,  0.191500, 0.00, 0.00, 1.00, 0,100.00,   150.000000,   100.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152019,    "1",   150.000000,    66.000000,    66.000000,    66.000000, 0.990000,        0,   176.4700,  0.000000,  0.191500, 0.00, 0.00, 1.00, 0,100.00,   150.000000,   100.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152020,    "1",   220.000000,    90.000000,    90.000000,    90.000000, 0.990000,        0,   258.8240,  0.000000,  0.120000, 0.00, 0.00, 1.00, 1,100.00,   220.000000,   140.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152021,    "1",   220.000000,    90.000000,    90.000000,    90.000000, 0.990000,        0,   258.8240,  0.000000,  0.120000, 0.00, 0.00, 1.00, 1,100.00,   220.000000,   140.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152074,    "1",   650.000000,   197.111000,   290.000000,     0.000000, 1.000000,        0,   722.2220,  0.000000,  0.205000, 0.00, 0.00, 1.00, 1,100.00,   650.000000,   300.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152076,    "1",   650.000000,   197.111000,   290.000000,     0.000000, 1.000000,        0,   722.2220,  0.000000,  0.205000, 0.00, 0.00, 1.00, 1,100.00,   650.000000,   300.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152191,    "1",   125.000000,    77.000000,    77.000000,     0.000000, 1.000000,        0,   147.0000,  0.000000,  0.180000, 0.00, 0.00, 1.00, 1,100.00,   125.000000,    85.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152194,    "1",   125.000000,    77.000000,    77.000000,     0.000000, 1.000000,        0,   147.0000,  0.000000,  0.180000, 0.00, 0.00, 1.00, 1,100.00,   125.000000,    85.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152196,    "1",   300.000000,   136.851000,   186.000000,     0.000000, 1.000000,        0,   353.0000,  0.000000,  0.160000, 0.00, 0.00, 1.00, 1,100.00,   300.000000,   180.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152197,    "1",   300.000000,   115.636000,   186.000000,     0.000000, 1.000000,        0,   353.0000,  0.000000,  0.160000, 0.00, 0.00, 1.00, 0,100.00,   300.000000,   180.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152198,    "1",   330.000000,   126.400000,   186.000000,     0.000000, 1.000000,        0,   388.2350,  0.000000,  0.169300, 0.00, 0.00, 1.00, 1,100.00,   330.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152200,    "1",   330.000000,   110.690000,   186.000000,     0.000000, 1.000000,        0,   388.2350,  0.000000,  0.169300, 0.00, 0.00, 1.00, 0,100.00,   330.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152230,    "1",   330.000000,   112.264000,   186.000000,     0.000000, 1.000000,        0,   388.2350,  0.000000,  0.162500, 0.00, 0.00, 1.00, 0,100.00,   330.000000,   182.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152232,    "1",   320.000000,   111.224000,   186.000000,     0.000000, 1.000000,        0,   376.4710,  0.000000,  0.162500, 0.00, 0.00, 1.00, 0,100.00,   320.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152234,    "1",   300.000000,    97.115000,   186.000000,     0.000000, 1.000000,        0,   353.0000,  0.000000,  0.162500, 0.00, 0.00, 1.00, 1,100.00,   300.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152235,    "1",   320.000000,    75.238000,   186.000000,     0.000000, 1.000000,        0,   376.4710,  0.000000,  0.162500, 0.00, 0.00, 1.00, 1,100.00,   320.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152242,    "1",   700.000000,   172.018000,   320.000000,     0.000000, 1.000000,        0,   777.7780,  0.000000,  0.205000, 0.00, 0.00, 1.00, 1,100.00,   700.000000,   400.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152244,    "1",   700.000000,   140.377000,   320.000000,     0.000000, 1.000000,        0,   777.7780,  0.000000,  0.205000, 0.00, 0.00, 1.00, 0,100.00,   700.000000,   400.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152251,    "1",   155.000000,    79.436000,    84.000000,     0.000000, 0.990000,        0,   182.3530,  0.000000,  0.193100, 0.00, 0.00, 1.00, 1,100.00,   155.000000,    90.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152253,    "1",   155.000000,    84.000000,    84.000000,     0.000000, 1.000000,        0,   182.3530,  0.000000,  0.193100, 0.00, 0.00, 1.00, 1,100.00,   155.000000,    90.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152254,    "1",   155.000000,    84.000000,    84.000000,     0.000000, 0.990000,        0,   182.3530,  0.000000,  0.193100, 0.00, 0.00, 1.00, 0,100.00,   155.000000,    90.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152281,    "1",   225.000000,    93.147000,   124.000000,     0.000000, 1.000000,        0,   264.7000,  0.000000,  0.179000, 0.00, 0.00, 1.00, 1,100.00,   225.000000,   124.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152282,    "1",   225.000000,    93.147000,   124.000000,     0.000000, 1.000000,        0,   264.7000,  0.000000,  0.179000, 0.00, 0.00, 1.00, 1,100.00,   225.000000,   124.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152283,    "1",   670.000000,   178.864000,   320.000000,     0.000000, 1.000000,        0,   744.4440,  0.000000,  0.205000, 0.00, 0.00, 1.00, 1,100.00,   670.000000,   330.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152286,    "1",   670.000000,   180.891000,   320.000000,     0.000000, 1.000000,        0,   744.4440,  0.000000,  0.205000, 0.00, 0.00, 1.00, 1,100.00,   670.000000,   360.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152290,    "1",   350.000000,   140.000000,   186.000000,     0.000000, 1.000000,        0,   411.7650,  0.000000,  0.166000, 0.00, 0.00, 1.00, 0,100.00,   350.000000,   180.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152297,    "1",   330.000000,   168.462000,   186.000000,     0.000000, 1.000000,        0,   388.2350,  0.000000,  0.191500, 0.00, 0.00, 1.00, 1,100.00,   330.000000,   182.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152298,    "1",   330.000000,   186.000000,   186.000000,     0.000000, 1.000000,        0,   388.2350,  0.000000,  0.191500, 0.00, 0.00, 1.00, 0,100.00,   330.000000,   182.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152299,    "1",   350.000000,   140.000000,   186.000000,     0.000000, 1.000000,        0,   411.7650,  0.000000,  0.166000, 0.00, 0.00, 1.00, 0,100.00,   350.000000,   180.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152326,    "1",   350.000000,   103.202000,   186.000000,     0.000000, 1.000000,        0,   411.7650,  0.000000,  0.185000, 0.00, 0.00, 1.00, 1,100.00,   350.000000,   180.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152329,    "1",   350.000000,   103.202000,   186.000000,     0.000000, 1.000000,        0,   411.7650,  0.000000,  0.185000, 0.00, 0.00, 1.00, 1,100.00,   350.000000,   180.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152334,    "1",   135.000000,    84.000000,    84.000000,     0.000000, 1.000000,        0,   158.8240,  0.000000,  0.141700, 0.00, 0.00, 1.00, 1,100.00,   135.000000,    80.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152336,    "1",   135.000000,    55.620000,    84.000000,     0.000000, 1.000000,        0,   158.8240,  0.000000,  0.141700, 0.00, 0.00, 1.00, 0,100.00,   135.000000,    80.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152339,    "1",   330.000000,    38.735000,   186.000000,     0.000000, 0.990000,        0,   388.2350,  0.000000,  0.140000, 0.00, 0.00, 1.00, 1,100.00,   330.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152340,    "1",   330.000000,    22.245000,   186.000000,     0.000000, 0.990000,        0,   388.2350,  0.000000,  0.140000, 0.00, 0.00, 1.00, 0,100.00,   330.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152353,    "1",   150.000000,    84.000000,    84.000000,     0.000000, 1.000000,        0,   176.4700,  0.000000,  0.217800, 0.00, 0.00, 1.00, 1,100.00,   150.000000,   128.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152356,    "1",   150.000000,    84.000000,    84.000000,     0.000000, 1.000000,        0,   176.4700,  0.000000,  0.217800, 0.00, 0.00, 1.00, 1,100.00,   150.000000,   128.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152359,    "1",   135.000000,    70.000000,    84.000000,     0.000000, 1.000000,        0,   158.8240,  0.000000,  0.179000, 0.00, 0.00, 1.00, 0,100.00,   135.000000,    80.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152405,    "1",   135.000000,    52.763000,    84.000000,     0.000000, 1.000000,        0,   158.8240,  0.000000,  0.179000, 0.00, 0.00, 1.00, 1,100.00,   135.000000,    80.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152408,    "1",   135.000000,    43.488000,    84.000000,     0.000000, 1.000000,        0,   158.8240,  0.000000,  0.179000, 0.00, 0.00, 1.00, 0,100.00,   135.000000,    80.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152439,    "1",   300.000000,   140.828000,   186.000000,     0.000000, 1.000000,        0,   352.9400,  0.000000,  0.168000, 0.00, 0.00, 1.00, 1,100.00,   300.000000,   150.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152441,    "1",   300.000000,   124.089000,   186.000000,     0.000000, 1.000000,        0,   352.9400,  0.000000,  0.168000, 0.00, 0.00, 1.00, 1,100.00,   300.000000,   150.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152442,    "1",   300.000000,   129.992000,   186.000000,     0.000000, 1.000000,        0,   352.9400,  0.000000,  0.174000, 0.00, 0.00, 1.00, 0,100.00,   300.000000,   150.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152443,    "1",   300.000000,   140.000000,   186.000000,     0.000000, 1.000000,        0,   352.9400,  0.000000,  0.174000, 0.00, 0.00, 1.00, 0,100.00,   300.000000,   150.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152453,    "1",   330.000000,   119.242000,   186.000000,     0.000000, 1.000000,        0,   366.6670,  0.000000,  0.145000, 0.00, 0.00, 1.00, 1,100.00,   330.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152454,    "1",   330.000000,   118.394000,   186.000000,     0.000000, 1.000000,        0,   366.6670,  0.000000,  0.157000, 0.00, 0.00, 1.00, 1,100.00,   330.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152531,    "1",   145.000000,    69.634000,    84.000000,     0.000000, 1.000000,        0,   170.5880,  0.000000,  0.142000, 0.00, 0.00, 1.00, 1,100.00,   145.000000,    80.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152533,    "1",   145.000000,    70.634000,    84.000000,     0.000000, 1.000000,        0,   170.5880,  0.000000,  0.142000, 0.00, 0.00, 1.00, 1,100.00,   145.000000,    80.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152535,    "1",   145.000000,    76.683000,    84.000000,     0.000000, 1.000000,        0,   170.5880,  0.000000,  0.195000, 0.00, 0.00, 1.00, 1,100.00,   145.000000,    80.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152537,    "1",   145.000000,    69.321000,    84.000000,     0.000000, 1.000000,        0,   170.5880,  0.000000,  0.195000, 0.00, 0.00, 1.00, 1,100.00,   145.000000,    80.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152558,    "1",   600.000000,   178.278000,   290.000000,     0.000000, 0.990000,        0,   666.6670,  0.000000,  0.211000, 0.00, 0.00, 1.00, 1,100.00,   600.000000,   360.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152560,    "1",   600.000000,   126.629000,   290.000000,     0.000000, 0.990000,        0,   666.6670,  0.000000,  0.211000, 0.00, 0.00, 1.00, 1,100.00,   600.000000,   360.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152561,    "1",   650.000000,   133.624000,   290.000000,     0.000000, 0.990000,        0,   722.2220,  0.000000,  0.205000, 0.00, 0.00, 1.00, 1,100.00,   650.000000,   360.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152562,    "1",   650.000000,   133.624000,   290.000000,     0.000000, 0.990000,        0,   722.2220,  0.000000,  0.205000, 0.00, 0.00, 1.00, 1,100.00,   650.000000,   360.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152575,    "1",   140.000000,    84.000000,    84.000000,     0.000000, 0.990000,        0,   164.7000,  0.000000,  0.142000, 0.00, 0.00, 1.00, 0,100.00,   140.000000,    77.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152578,    "1",   140.000000,    55.000000,    84.000000,     0.000000, 0.990000,        0,   164.7000,  0.000000,  0.142000, 0.00, 0.00, 1.00, 0,100.00,   140.000000,    77.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152579,    "1",   330.000000,   122.078000,   186.000000,     0.000000, 1.000000,        0,   388.2350,  0.000000,  0.189000, 0.00, 0.00, 1.00, 1,100.00,   330.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152580,    "1",   330.000000,   139.893000,   186.000000,     0.000000, 1.000000,        0,   388.2350,  0.000000,  0.189000, 0.00, 0.00, 1.00, 0,100.00,   330.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152601,    "1",   140.000000,    68.000000,    77.000000,     0.000000, 1.000000,        0,   164.7060,  0.000000,  0.180000, 0.00, 0.00, 1.00, 0,100.00,   140.000000,    77.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152603,    "1",   140.000000,    77.000000,    77.000000,     0.000000, 1.000000,        0,   164.7060,  0.000000,  0.180000, 0.00, 0.00, 1.00, 0,100.00,   140.000000,    77.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152605,    "1",   140.000000,    69.460000,    84.000000,     0.000000, 1.000000,        0,   164.7060,  0.000000,  0.149600, 0.00, 0.00, 1.00, 1,100.00,   140.000000,    77.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152606,    "1",   140.000000,    69.218000,    84.000000,     0.000000, 1.000000,        0,   164.7060,  0.000000,  0.149600, 0.00, 0.00, 1.00, 1,100.00,   140.000000,    77.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152607,    "1",   140.000000,    43.851000,    84.000000,     0.000000, 1.000000,        0,   164.7060,  0.000000,  0.149600, 0.00, 0.00, 1.00, 0,100.00,   140.000000,    77.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152642,    "1",   110.000000,    60.000000,    62.000000,     0.000000, 1.000000,        0,   129.4000,  0.000000,  0.171800, 0.00, 0.00, 1.00, 0,100.00,   110.000000,    55.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152644,    "1",   220.000000,   124.000000,   124.000000,     0.000000, 1.000000,        0,   258.8240,  0.000000,  0.144300, 0.00, 0.00, 1.00, 0,100.00,   220.000000,   110.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152645,    "1",   220.000000,   124.000000,   124.000000,     0.000000, 1.000000,        0,   258.8240,  0.000000,  0.156000, 0.00, 0.00, 1.00, 1,100.00,   220.000000,   110.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152646,    "1",   220.000000,   124.000000,   124.000000,     0.000000, 1.000000,        0,   258.8240,  0.000000,  0.156000, 0.00, 0.00, 1.00, 1,100.00,   220.000000,   110.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152648,    "1",   220.000000,   100.000000,   124.000000,     0.000000, 1.000000,        0,   258.8200,  0.000000,  0.156000, 0.00, 0.00, 1.00, 0,100.00,   220.000000,   110.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152660,    "1",   330.000000,    72.249000,   186.000000,     0.000000, 1.000000,        0,   388.2350,  0.000000,  0.155000, 0.00, 0.00, 1.00, 1,100.00,   330.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152662,    "1",   330.000000,   180.000000,   186.000000,     0.000000, 1.000000,        0,   388.2350,  0.000000,  0.155000, 0.00, 0.00, 1.00, 0,100.00,   330.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152743,    "1",    71.500000,    40.607000,    55.000000,     0.000000, 1.000000,        0,    89.3750,  0.000000,  0.164400, 0.00, 0.00, 1.00, 1,100.00,    71.500000,    65.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152745,    "1",    71.500000,    40.848000,    55.000000,     0.000000, 1.000000,        0,    89.3750,  0.000000,  0.164400, 0.00, 0.00, 1.00, 1,100.00,    71.500000,    65.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152746,    "1",   145.000000,    84.000000,    84.000000,     0.000000, 1.000000,        0,   170.5880,  0.000000,  0.217800, 0.00, 0.00, 1.00, 1,100.00,   145.000000,    80.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152748,    "1",   145.000000,    55.000000,    84.000000,     0.000000, 1.000000,        0,   170.5880,  0.000000,  0.217800, 0.00, 0.00, 1.00, 0,100.00,   145.000000,    80.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152779,    "1",   330.000000,   186.000000,   186.000000,     0.000000, 1.000000,        0,   388.2350,  0.000000,  0.170000, 0.00, 0.00, 1.00, 0,100.00,   330.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152781,    "1",   330.000000,   180.000000,   186.000000,     0.000000, 1.000000,        0,   388.2350,  0.000000,  0.170000, 0.00, 0.00, 1.00, 0,100.00,   330.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152837,    "1",   300.000000,   143.564000,   186.000000,     0.000000, 1.000000,        0,   353.0000,  0.000000,  0.256400, 0.00, 0.00, 1.00, 1,100.00,   300.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152839,    "1",   300.000000,   175.000000,   186.000000,     0.000000, 1.000000,        0,   353.0000,  0.000000,  0.256400, 0.00, 0.00, 1.00, 0,100.00,   300.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152840,    "1",   300.000000,   138.100000,   186.000000,     0.000000, 1.000000,        0,   352.9400,  0.000000,  0.160000, 0.00, 0.00, 1.00, 1,100.00,   300.000000,   150.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152841,    "1",   300.000000,   180.000000,   186.000000,     0.000000, 1.000000,        0,   352.9400,  0.000000,  0.160000, 0.00, 0.00, 1.00, 0,100.00,   300.000000,   150.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152874,    "1",   350.000000,   151.629000,   217.000000,     0.000000, 1.000000,        0,   411.7650,  0.000000,  0.205000, 0.00, 0.00, 1.00, 1,100.00,   350.000000,   175.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152876,    "1",   350.000000,   151.629000,   217.000000,     0.000000, 1.000000,        0,   411.7650,  0.000000,  0.205000, 0.00, 0.00, 1.00, 1,100.00,   350.000000,   175.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152877,    "1",   680.000000,   206.593000,   290.000000,     0.000000, 1.000000,        0,   755.5560,  0.000000,  0.229000, 0.00, 0.00, 1.00, 1,100.00,   680.000000,   340.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152878,    "1",   680.000000,   206.593000,   290.000000,     0.000000, 1.000000,        0,   755.5560,  0.000000,  0.229000, 0.00, 0.00, 1.00, 1,100.00,   680.000000,   340.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152932,    "1",   200.000000,   124.000000,   124.000000,     0.000000, 1.000000,        0,   235.3000,  0.000000,  0.181000, 0.00, 0.00, 1.00, 1,100.00,   200.000000,   120.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152935,    "1",   200.000000,   120.000000,   124.000000,     0.000000, 1.000000,        0,   235.3000,  0.000000,  0.181000, 0.00, 0.00, 1.00, 0,100.00,   200.000000,   120.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152937,    "1",   300.000000,   114.238000,   186.000000,     0.000000, 1.000000,        0,   352.9400,  0.000000,  0.161800, 0.00, 0.00, 1.00, 1,100.00,   300.000000,   180.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152938,    "1",   300.000000,   135.768000,   186.000000,     0.000000, 1.000000,        0,   352.9400,  0.000000,  0.161800, 0.00, 0.00, 1.00, 0,100.00,   300.000000,   180.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152950,    "1",   220.000000,    50.247000,   124.000000,     0.000000, 1.000000,        0,   258.8240,  0.000000,  0.144400, 0.00, 0.00, 1.00, 1,100.00,   220.000000,   135.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152952,    "1",   220.000000,    50.247000,   124.000000,     0.000000, 1.000000,        0,   258.8240,  0.000000,  0.144400, 0.00, 0.00, 1.00, 1,100.00,   220.000000,   135.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152965,    "1",   140.000000,    72.000000,    77.000000,     0.000000, 1.000000,        0,   164.7060,  0.000000,  0.180000, 0.00, 0.00, 1.00, 0,100.00,   140.000000,    70.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152967,    "1",   330.000000,   122.495000,   186.000000,     0.000000, 1.000000,        0,   388.2350,  0.000000,  0.155000, 0.00, 0.00, 1.00, 1,100.00,   330.000000,   150.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152968,    "1",   300.000000,   119.509000,   186.000000,     0.000000, 1.000000,        0,   352.9400,  0.000000,  0.155000, 0.00, 0.00, 1.00, 1,100.00,   300.000000,   150.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152979,    "1",   315.000000,   180.446000,   186.000000,     0.000000, 1.000000,        0,   370.5900,  0.000000,  0.256400, 0.00, 0.00, 1.00, 0,100.00,   315.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152981,    "1",   315.000000,   109.630000,   186.000000,     0.000000, 1.000000,        0,   370.5900,  0.000000,  0.256400, 0.00, 0.00, 1.00, 1,100.00,   315.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152982,    "1",   315.000000,   115.622000,   186.000000,     0.000000, 1.000000,        0,   370.5900,  0.000000,  0.256400, 0.00, 0.00, 1.00, 1,100.00,   315.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152983,    "1",   315.000000,    83.137000,   186.000000,     0.000000, 1.000000,        0,   370.5900,  0.000000,  0.256400, 0.00, 0.00, 1.00, 0,100.00,   315.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152988,    "1",   330.000000,    88.688000,   186.000000,     0.000000, 1.000000,        0,   388.2350,  0.000000,  0.174000, 0.00, 0.00, 1.00, 1,100.00,   330.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152989,    "1",   330.000000,    72.886000,   186.000000,     0.000000, 1.000000,        0,   388.2350,  0.000000,  0.174000, 0.00, 0.00, 1.00, 1,100.00,   330.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152997,    "1",   155.000000,    70.461000,    84.000000,     0.000000, 1.000000,        0,   182.3530,  0.000000,  0.193100, 0.00, 0.00, 1.00, 1,100.00,   155.000000,    90.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  152999,    "1",   155.000000,    80.000000,    84.000000,     0.000000, 1.000000,        0,   182.3530,  0.000000,  0.193100, 0.00, 0.00, 1.00, 0,100.00,   155.000000,    90.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153045,    "1",   125.000000,    60.000000,    77.000000,     0.000000, 1.000000,        0,   147.0590,  0.000000,  0.180000, 0.00, 0.00, 1.00, 0,100.00,   125.000000,    85.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153048,    "1",   250.000000,   100.000000, 99900.000000, -99900.000000, 1.000000,        0,   277.7780,  0.000000,  0.220000, 0.00, 0.00, 1.00, 0,100.00,   250.000000,   150.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153050,    "1",   250.000000,   100.000000, 99900.000000, -99900.000000, 1.000000,        0,   277.7780,  0.000000,  0.220000, 0.00, 0.00, 1.00, 0,100.00,   250.000000,   150.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153051,    "1",   250.000000,   100.000000, 99900.000000, -99900.000000, 1.000000,        0,   277.7780,  0.000000,  0.220000, 0.00, 0.00, 1.00, 0,100.00,   250.000000,   150.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153052,    "1",   250.000000,   100.000000, 99900.000000, -99900.000000, 1.000000,        0,   277.7780,  0.000000,  0.220000, 0.00, 0.00, 1.00, 0,100.00,   250.000000,   150.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153097,    "1",   150.000000,    48.378000,    84.000000,     0.000000, 1.000000,        0,   176.4700,  0.000000,  0.217800, 0.00, 0.00, 1.00, 1,100.00,   150.000000,    83.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153099,    "1",   150.000000,    41.229000,    84.000000,     0.000000, 1.000000,        0,   176.4700,  0.000000,  0.217800, 0.00, 0.00, 1.00, 1,100.00,   150.000000,    83.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153100,    "1",   350.000000,    86.328000,   186.000000,     0.000000, 1.000000,        0,   411.7650,  0.000000,  0.166000, 0.00, 0.00, 1.00, 1,100.00,   350.000000,   175.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153101,    "1",   350.000000,    86.328000,   186.000000,     0.000000, 1.000000,        0,   411.7650,  0.000000,  0.166000, 0.00, 0.00, 1.00, 1,100.00,   350.000000,   175.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153144,    "1",   320.000000,   186.000000,   186.000000,     0.000000, 1.000000,        0,   376.4710,  0.000000,  0.256400, 0.00, 0.00, 1.00, 1,100.00,   320.000000,   150.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153145,    "1",   320.000000,   186.000000,   186.000000,     0.000000, 1.000000,        0,   376.4710,  0.000000,  0.256400, 0.00, 0.00, 1.00, 0,100.00,   320.000000,   150.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153146,    "1",   660.000000,   246.201000,   320.000000,     0.000000, 1.000000,        0,   733.3000,  0.000000,  0.205000, 0.00, 0.00, 1.00, 1,100.00,   660.000000,   330.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153148,    "1",   660.000000,   300.000000,   320.000000,     0.000000, 1.000000,        0,   733.3000,  0.000000,  0.205000, 0.00, 0.00, 1.00, 0,100.00,   660.000000,   360.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153160,    "1",   330.000000,    98.843000,   186.000000,     0.000000, 1.000000,        0,   388.2300,  0.000000,  0.167000, 0.00, 0.00, 1.00, 1,100.00,   330.000000,   182.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153162,    "1",   330.000000,    99.016000,   186.000000,     0.000000, 1.000000,        0,   388.2350,  0.000000,  0.167000, 0.00, 0.00, 1.00, 1,100.00,   330.000000,   182.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153163,    "1",   670.000000,   192.574000,   324.000000,     0.000000, 1.000000,        0,   744.4400,  0.000000,  0.226000, 0.00, 0.00, 1.00, 1,100.00,   670.000000,   335.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153164,    "1",   670.000000,   192.328000,   324.000000,     0.000000, 1.000000,        0,   744.4400,  0.000000,  0.226000, 0.00, 0.00, 1.00, 1,100.00,   670.000000,   335.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153235,    "1",    55.000000,    23.233000,    37.000000,     0.000000, 1.000000,        0,    68.7500,  0.000000,  0.195300, 0.00, 0.00, 1.00, 1,100.00,    55.000000,    33.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153236,    "1",    66.000000,    23.542000,    45.000000,     0.000000, 1.000000,        0,    82.5000,  0.000000,  0.195300, 0.00, 0.00, 1.00, 1,100.00,    66.000000,    40.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153240,    "1",   140.000000,    84.000000,    84.000000,     0.000000, 1.000000,        0,   164.7060,  0.000000,  0.217800, 0.00, 0.00, 1.00, 1,100.00,   140.000000,   100.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153243,    "1",   140.000000,    84.000000,    84.000000,     0.000000, 1.000000,        0,   164.7060,  0.000000,  0.217800, 0.00, 0.00, 1.00, 1,100.00,   140.000000,   100.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153245,    "1",   155.000000,    84.000000,    84.000000,     0.000000, 1.000000,        0,   182.3530,  0.000000,  0.193100, 0.00, 0.00, 1.00, 1,100.00,   155.000000,   100.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153280,    "1",   300.000000,   113.029000,   186.000000,     0.000000, 1.000000,        0,   352.9400,  0.000000,  0.174000, 0.00, 0.00, 1.00, 1,100.00,   300.000000,   150.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153282,    "1",   300.000000,   165.797000,   186.000000,     0.000000, 1.000000,        0,   352.9400,  0.000000,  0.174000, 0.00, 0.00, 1.00, 0,100.00,   300.000000,   150.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153312,    "1",   155.000000,    84.000000,    84.000000,     0.000000, 1.000000,        0,   182.3530,  0.000000,  0.193100, 0.00, 0.00, 1.00, 1,100.00,   155.000000,    90.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153316,    "1",   155.000000,    84.000000,    84.000000,     0.000000, 1.000000,        0,   182.3530,  0.000000,  0.193100, 0.00, 0.00, 1.00, 1,100.00,   155.000000,    90.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153319,    "1",   155.000000,    70.000000, 99900.000000, -99900.000000, 1.000000,        0,   182.3530,  0.000000,  0.193100, 0.00, 0.00, 1.00, 0,100.00,   155.000000,    94.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153321,    "1",   155.000000,    70.000000, 99900.000000, -99900.000000, 1.000000,        0,   182.3530,  0.000000,  0.193100, 0.00, 0.00, 1.00, 0,100.00,   155.000000,    94.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153371,    "1",   110.000000,    55.000000,    62.000000,     0.000000, 1.000000,        0,   129.4100,  0.000000,  0.184000, 0.00, 0.00, 1.00, 0,100.00,   110.000000,    55.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153373,    "1",   110.000000,    40.000000,    62.000000,     0.000000, 1.000000,        0,   129.4100,  0.000000,  0.184000, 0.00, 0.00, 1.00, 0,100.00,   110.000000,    55.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153374,    "1",   160.000000,    84.000000,    84.000000,     0.000000, 1.000000,        0,   188.2350,  0.000000,  0.217800, 0.00, 0.00, 1.00, 1,100.00,   160.000000,    80.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153376,    "1",   160.000000,    84.000000,    84.000000,     0.000000, 1.000000,        0,   188.2350,  0.000000,  0.217800, 0.00, 0.00, 1.00, 0,100.00,   160.000000,    80.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153377,    "1",   160.000000,    84.000000,    84.000000,     0.000000, 1.000000,        0,   188.2350,  0.000000,  0.217800, 0.00, 0.00, 1.00, 1,100.00,   160.000000,    80.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153391,    "1",   150.000000,    45.430000,    84.000000,     0.000000, 1.000000,        0,   176.4710,  0.000000,  0.131000, 0.00, 0.00, 1.00, 1,100.00,   150.000000,     0.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153393,    "1",   150.000000,    90.000000,    90.000000,    90.000000, 1.000000,        0,   176.4710,  0.000000,  0.131000, 0.00, 0.00, 1.00, 1,100.00,   150.000000,     0.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153447,    "1",    65.000000,    25.000000,    25.000000,    25.000000, 1.000000,        0,    81.2500,  0.000000,  0.123400, 0.00, 0.00, 1.00, 1,100.00,    65.000000,    45.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153448,    "1",    65.000000,    25.000000,    25.000000,    25.000000, 1.000000,        0,    81.2500,  0.000000,  0.123400, 0.00, 0.00, 1.00, 0,100.00,    65.000000,    45.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153515,    "1",   145.000000,    47.322000,    84.000000,     0.000000, 1.000000,        0,   170.5880,  0.000000,  0.149600, 0.00, 0.00, 1.00, 1,100.00,   145.000000,    80.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153517,    "1",   145.000000,    47.322000,    84.000000,     0.000000, 1.000000,        0,   170.5880,  0.000000,  0.149600, 0.00, 0.00, 1.00, 1,100.00,   145.000000,    80.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153518,    "1",   145.000000,    47.473000,    84.000000,     0.000000, 1.000000,        0,   170.5880,  0.000000,  0.217800, 0.00, 0.00, 1.00, 1,100.00,   145.000000,    80.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153519,    "1",   145.000000,    55.000000,    84.000000,     0.000000, 1.000000,        0,   170.5880,  0.000000,  0.217800, 0.00, 0.00, 1.00, 0,100.00,   145.000000,    80.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153521,    "1",   330.000000,    42.401000,   186.000000,     0.000000, 0.990000,        0,   366.6670,  0.000000,  0.164400, 0.00, 0.00, 1.00, 1,100.00,   330.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153523,    "1",   330.000000,    42.401000,   186.000000,     0.000000, 0.990000,        0,   366.6670,  0.000000,  0.164400, 0.00, 0.00, 1.00, 1,100.00,   330.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153564,    "1",   165.000000,    39.348000,    84.000000,     0.000000, 1.000000,        0,   194.1180,  0.000000,  0.172000, 0.00, 0.00, 1.00, 1,100.00,   165.000000,    90.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153565,    "1",   165.000000,    55.085000,    84.000000,     0.000000, 1.000000,        0,   194.1180,  0.000000,  0.172000, 0.00, 0.00, 1.00, 0,100.00,   165.000000,    90.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153567,    "1",    60.000000,    25.451000,    45.000000,     0.000000, 1.000000,        0,    82.5000,  0.000000,  0.195300, 0.00, 0.00, 1.00, 1,100.00,    60.000000,    40.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153569,    "1",   100.000000,    52.375000,    62.000000,     0.000000, 1.000000,        0,   129.4100,  0.000000,  0.157700, 0.00, 0.00, 1.00, 1,100.00,   100.000000,    70.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153574,    "1",   145.000000,    84.000000,    84.000000,     0.000000, 1.000000,        0,   170.5880,  0.000000,  0.142000, 0.00, 0.00, 1.00, 1,100.00,   145.000000,    80.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153577,    "1",   145.000000,    65.000000,    84.000000,     0.000000, 1.000000,        0,   170.5880,  0.000000,  0.142000, 0.00, 0.00, 1.00, 0,100.00,   145.000000,    80.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153579,    "1",   330.000000,   125.533000,   186.000000,     0.000000, 1.000000,        0,   388.2350,  0.000000,  0.160000, 0.00, 0.00, 1.00, 1,100.00,   330.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153580,    "1",   330.000000,   125.533000,   186.000000,     0.000000, 1.000000,        0,   388.2350,  0.000000,  0.160000, 0.00, 0.00, 1.00, 1,100.00,   330.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153624,    "1",   159.900000,    76.535000,    84.000000,     0.000000, 1.000000,        0,   188.2350,  0.000000,  0.155000, 0.00, 0.00, 1.00, 1,100.00,   160.000000,    80.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153626,    "1",   160.000000,    70.000000,    84.000000,     0.000000, 1.000000,        0,   188.2350,  0.000000,  0.139000, 0.00, 0.00, 1.00, 0,100.00,   160.000000,    80.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153700,    "1",   335.000000,   117.927000,   186.000000,     0.000000, 1.000000,        0,   394.1170,  0.000000,  0.167000, 0.00, 0.00, 1.00, 1,100.00,   335.000000,   168.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153702,    "1",   335.000000,   117.927000,   186.000000,     0.000000, 1.000000,        0,   394.1170,  0.000000,  0.167000, 0.00, 0.00, 1.00, 1,100.00,   335.000000,   168.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153705,    "1",   335.000000,    66.702000,   186.000000,     0.000000, 0.990000,        0,   394.1170,  0.000000,  0.167000, 0.00, 0.00, 1.00, 1,100.00,   335.000000,   168.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153706,    "1",   335.000000,    64.902000,   186.000000,     0.000000, 0.990000,        0,   394.1170,  0.000000,  0.171000, 0.00, 0.00, 1.00, 1,100.00,   335.000000,   168.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153716,    "1",   600.000000,   135.712000,   290.000000,     0.000000, 0.990000,        0,   666.7000,  0.000000,  0.205000, 0.00, 0.00, 1.00, 1,100.00,   600.000000,   300.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153718,    "1",   600.000000,   135.712000,   290.000000,     0.000000, 0.990000,        0,   666.7000,  0.000000,  0.205000, 0.00, 0.00, 1.00, 1,100.00,   600.000000,   300.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153719,    "1",  1000.000000,   187.175000,   484.000000,     0.000000, 0.990000,        0,  1120.0000,  0.000000,  0.170000, 0.00, 0.00, 1.00, 1,100.00,  1000.000000,   500.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153720,    "1",  1000.000000,   187.096000,   484.000000,     0.000000, 0.990000,        0,  1120.0000,  0.000000,  0.170000, 0.00, 0.00, 1.00, 1,100.00,  1000.000000,   500.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153761,    "1",   350.000000,   166.917000,   186.000000,     0.000000, 1.000000,        0,   411.7650,  0.000000,  0.166000, 0.00, 0.00, 1.00, 1,100.00,   350.000000,   180.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153762,    "1",   350.000000,   140.000000,   186.000000,     0.000000, 1.000000,        0,   411.7650,  0.000000,  0.166000, 0.00, 0.00, 1.00, 0,100.00,   350.000000,   180.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153763,    "1",   330.000000,   180.000000,   186.000000,     0.000000, 1.000000,        0,   388.2350,  0.000000,  0.145000, 0.00, 0.00, 1.00, 0,100.00,   330.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153764,    "1",   330.000000,   180.000000,   186.000000,     0.000000, 1.000000,        0,   388.2350,  0.000000,  0.145000, 0.00, 0.00, 1.00, 0,100.00,   330.000000,   165.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153765,    "1",   135.000000,    84.000000,    84.000000,     0.000000, 1.000000,        0,   158.8240,  0.000000,  0.141700, 0.00, 0.00, 1.00, 1,100.00,   135.000000,    70.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153766,    "1",   135.000000,    84.000000,    84.000000,     0.000000, 1.000000,        0,   158.8240,  0.000000,  0.141700, 0.00, 0.00, 1.00, 0,100.00,   135.000000,    70.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153767,    "1",   135.000000,    55.000000,    84.000000,     0.000000, 1.000000,        0,   158.8240,  0.000000,  0.141700, 0.00, 0.00, 1.00, 0,100.00,   135.000000,    70.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153855,    "1",   600.000000,   114.802000,   290.000000,     0.000000, 1.000000,        0,   666.6670,  0.000000,  0.211000, 0.00, 0.00, 1.00, 1,100.00,   600.000000,   300.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  153856,    "1",   600.000000,   300.000000,   290.000000,     0.000000, 1.000000,        0,   666.6670,  0.000000,  0.211000, 0.00, 0.00, 1.00, 0,100.00,   600.000000,   360.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
  157400,    "1",  1999.801000,   162.378000, 99900.000000, -99900.000000, 1.000000,        0,   100.0000,  0.000000,  0.000100, 0.00, 0.00, 1.00, 1,100.00,   100.000000,     0.000000, 1, 1.000000, 0, 0.000000, 0, 0.000000, 0, 0.000000, 0, 0.00, 0
0 / END OF GENERATOR DATA, BEGIN TRANSMISSION LINE DATA
  127100,   152593,    "1",     0.000969,    0.011029,     1.244390,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  127100,   152593,    "2",     0.001001,    0.010993,     1.244390,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 2,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  129133,   152258,    "1",     0.000520,    0.011752,     1.360000,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  129133,   152258,    "2",     0.000520,    0.011752,     1.360000,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 2,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151802,   152215,    "1",     0.003259,    0.019664,     0.069880,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151802,   152481,    "1",     0.000804,    0.006410,     0.021930,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151802,   152481,    "2",     0.000804,    0.006410,     0.021930,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151802,   153754,    "1",     0.000503,    0.004009,     0.013720,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151806,   152715,    "1",     0.006805,    0.035473,     0.064800,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151806,   152864,    "1",     0.003437,    0.019622,     0.033050,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151806,   153161,    "1",     0.004073,    0.028705,     0.051690,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151810,   152106,    "1",     0.001304,    0.017013,     0.059670,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151810,   152106,    "2",     0.001304,    0.017013,     0.059670,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151810,   152801,    "1",     0.001323,    0.018526,     0.075540,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151810,   152801,    "2",     0.001323,    0.018526,     0.075540,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151810,   153291,    "1",     0.000217,    0.002836,     0.009950,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151810,   153291,    "2",     0.000217,    0.002836,     0.009950,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151813,   152860,    "1",     0.003228,    0.016826,     0.030740,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151813,   152955,    "1",     0.008465,    0.044123,     0.080600,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151813,   153701,    "1",     0.003498,    0.020659,     0.038910,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151813,   153701,    "2",     0.003498,    0.020659,     0.038910,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151825,   151830,    "1",     0.000214,    0.001707,     0.005840,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151825,   151830,    "2",     0.000214,    0.001707,     0.005840,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151825,   151875,    "1",     0.000491,    0.006408,     0.022480,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151825,   152654,    "1",     0.001211,    0.015794,     0.055390,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151834,   151984,    "1",     0.006252,    0.032444,     0.056160,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151834,   152193,    "1",     0.007637,    0.039808,     0.072720,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151834,   152193,    "2",     0.003710,    0.028361,     0.102400,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151834,   152730,    "1",     0.006739,    0.035798,     0.064780,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151838,   153583,    "1",     0.000771,    0.006146,     0.021030,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151838,   153583,    "2",     0.000771,    0.006146,     0.021030,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151842,   153126,    "1",     0.004839,    0.031323,     0.056850,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151842,   153454,    "1",     0.003901,    0.020334,     0.037140,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151846,   151885,    "1",     0.004219,    0.023837,     0.041860,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
  151846,   151885,    "2",     0.004696,    0.025142,     0.047660,      0.000,      0.000,      0.000,     0.000000,     0.000000,     0.000000,     0.000000, 1, 1,   0.00,    1,  1.000,    0,  0.000,    0,  0.000,    0,  0.000
